
OS:Version,
  {2f0c02eb-1eeb-441a-bbe3-e0d4430678a5}, !- Handle
  2.1.0;                                  !- Version Identifier

OS:Site,
  {6405b56c-fd86-4063-a17a-a40c39725319}, !- Handle
  Denver Intl Ap,                         !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {d867752a-a431-46fe-828b-cddf57fd3c7c}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Space,
  {6fa1e149-888d-4fde-908c-e9e645af23f5}, !- Handle
  Perimeter_bot_ZN_2,                     !- Name
  {651c9581-6be7-42d7-9173-8577556a48c6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {43cd8d9f-d8da-4f73-b152-b9ac8d7ce59a}, !- Building Story Name
  {8380f911-ff15-416d-af8a-5617d3369e07}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Space,
  {d0fb20fd-c793-44e4-ba02-45fd89fed37f}, !- Handle
  Perimeter_mid_ZN_3,                     !- Name
  {651c9581-6be7-42d7-9173-8577556a48c6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {52c0d9bf-97b6-444b-865a-2de227b0face}, !- Building Story Name
  {0414d271-3733-41b8-a9cc-b2a378bbecf7}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f46be972-9575-45ba-9128-07e67c36396e}, !- Handle
  Perimeter_top_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7a5a1a26-85d9-40dc-881b-c4c0fab43239}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5bcc52a-1aca-4bf9-9f1c-2516b62f11ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 46.3392,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 46.3392,              !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 46.3392,                !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7a5a1a26-85d9-40dc-881b-c4c0fab43239}, !- Handle
  Perimeter_top_ZN_2,                     !- Name
  {651c9581-6be7-42d7-9173-8577556a48c6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e882105e-a1ac-42ac-ac1c-25fb032e8607}, !- Building Story Name
  {3099ba16-786e-4a55-92c2-2e62720d9819}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Output:Meter,
  {d91d83a2-8e4e-4471-9e4b-706c86f1eb87}, !- Handle
  Electricity:Facility,                   !- Name
  Monthly,                                !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Space,
  {7c76989e-d00b-412b-912f-85d3b74b7752}, !- Handle
  Core_mid,                               !- Name
  {651c9581-6be7-42d7-9173-8577556a48c6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {52c0d9bf-97b6-444b-865a-2de227b0face}, !- Building Story Name
  {1810bd00-e01b-4282-8953-c5183983113b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Space,
  {3ed0f34b-8c18-47e6-862e-ed413d8ff6d3}, !- Handle
  Perimeter_bot_ZN_1,                     !- Name
  {651c9581-6be7-42d7-9173-8577556a48c6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {43cd8d9f-d8da-4f73-b152-b9ac8d7ce59a}, !- Building Story Name
  {857b867a-88e3-4276-9ca9-fcdee77a6b9e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b7ee21f5-d638-41c6-aa12-53d8ea8cc0fb}, !- Handle
  Perimeter_bot_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {13a2f62f-9078-4e50-bc98-ee72244c3161}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {583b09ec-b0b6-4472-b6a9-8607fc7eaf25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {13a2f62f-9078-4e50-bc98-ee72244c3161}, !- Handle
  Perimeter_bot_ZN_3,                     !- Name
  {651c9581-6be7-42d7-9173-8577556a48c6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {43cd8d9f-d8da-4f73-b152-b9ac8d7ce59a}, !- Building Story Name
  {f9b77f84-3a24-4e7d-9268-38ef62896b63}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fcf3cedb-8dfb-4667-b974-b4133becbf5c}, !- Handle
  Perimeter_bot_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fa1e149-888d-4fde-908c-e9e645af23f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8982099-fd60-4ff8-a5ad-0ee401aa9c14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 2.744,                !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4373e72d-0b88-4934-b120-3695c11d6920}, !- Handle
  Core_bottom,                            !- Name
  {651c9581-6be7-42d7-9173-8577556a48c6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {43cd8d9f-d8da-4f73-b152-b9ac8d7ce59a}, !- Building Story Name
  {3bcafbae-b90f-4be7-8d0d-52a0c6383916}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Space,
  {850d4284-da0b-4644-a762-d7e2704c9b5b}, !- Handle
  Perimeter_top_ZN_4,                     !- Name
  {651c9581-6be7-42d7-9173-8577556a48c6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e882105e-a1ac-42ac-ac1c-25fb032e8607}, !- Building Story Name
  {ad43bbe0-8963-4f51-82a5-8929c98aaa8b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f48f578b-de9c-4c28-a2b6-50b70ffaafd8}, !- Handle
  Perimeter_bot_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fb98ad7-db40-4865-93f0-273e14f47409}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 2.744,                      !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6fb98ad7-db40-4865-93f0-273e14f47409}, !- Handle
  Perimeter_bot_ZN_4,                     !- Name
  {651c9581-6be7-42d7-9173-8577556a48c6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {43cd8d9f-d8da-4f73-b152-b9ac8d7ce59a}, !- Building Story Name
  {6e3cd6d7-8f25-4b09-b013-59c66434ead5}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Space,
  {50e23ca8-44ca-4b21-9e87-28b5a400ab4c}, !- Handle
  GroundFloor_Plenum,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7552fe0f-aebf-44d6-8c49-44964c4d0c60}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {7546f63a-5672-4059-9053-91d4327b9310}, !- Handle
  Perimeter_bot_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6fb98ad7-db40-4865-93f0-273e14f47409}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cc54376-a2c0-4c07-834f-e7e530e9bd55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 0,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {467ea74d-8e34-4117-a990-ba0d7442bdbc}, !- Handle
  2,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

OS:Space,
  {34004a71-3ddc-4b61-89cd-0cbe2153378e}, !- Handle
  Perimeter_mid_ZN_2,                     !- Name
  {651c9581-6be7-42d7-9173-8577556a48c6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {52c0d9bf-97b6-444b-865a-2de227b0face}, !- Building Story Name
  {281aa4e4-3827-4b31-b864-f021f5ba32d8}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {c9ffe620-ee39-45be-b1a0-cf3ecd9e0b9b}, !- Handle
  Perimeter_bot_ZN_4_Wall_West_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {a3984a41-f5f5-4cf1-a50e-5613d68fbe89}, !- Construction Name
  {f48f578b-de9c-4c28-a2b6-50b70ffaafd8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.738, 2.5,                         !- X,Y,Z Vertex 1 {m}
  0, 48.738, 0.9146,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0.9146,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {db10faab-609a-4506-8b8c-17c5ceb47b3b}, !- Handle
  Core_top,                               !- Name
  {651c9581-6be7-42d7-9173-8577556a48c6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e882105e-a1ac-42ac-ac1c-25fb032e8607}, !- Building Story Name
  {538a0c8e-22ee-429b-9c5a-0c394fc65434}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {46667ebb-f5bf-4fa5-9e93-991da341f3c2}, !- Handle
  Perimeter_top_ZN_4_Wall_West_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {a3984a41-f5f5-4cf1-a50e-5613d68fbe89}, !- Construction Name
  {bc162b2a-f80d-47d2-b3c8-ec5b5b174fa9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.738, 46.0952,                     !- X,Y,Z Vertex 1 {m}
  0, 48.738, 44.5098,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 44.5098,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 46.0952;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc162b2a-f80d-47d2-b3c8-ec5b5b174fa9}, !- Handle
  Perimeter_top_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {850d4284-da0b-4644-a762-d7e2704c9b5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 46.3392,                    !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 43.5952,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 43.5952,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 46.3392;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {375e052e-288e-4696-9f34-fa1e27f0ed1a}, !- Handle
  Basement_Ceiling_5,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ba18cfb7-4756-4348-a68c-4ca249aca91a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b643839e-7413-4344-84c1-366265187990}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ba18cfb7-4756-4348-a68c-4ca249aca91a}, !- Handle
  Basement,                               !- Name
  {651c9581-6be7-42d7-9173-8577556a48c6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0.04,                                   !- Y Origin {m}
  0.2,                                    !- Z Origin {m}
  {d01c3800-4a5d-48f4-95d7-715a7fa786e9}, !- Building Story Name
  {66d36fa2-2f72-41f6-ba33-270906fa984f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ee51d6df-2d79-4717-af04-41d2bd157287}, !- Handle
  Perimeter_top_ZN_3_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cb0ad63-8884-4844-b712-c5a4ad4316ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6937c032-628b-4a0c-ab85-afbf050d866b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 46.3392,                !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 43.5952,                !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 43.5952,                !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0cb0ad63-8884-4844-b712-c5a4ad4316ea}, !- Handle
  Perimeter_top_ZN_3,                     !- Name
  {651c9581-6be7-42d7-9173-8577556a48c6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e882105e-a1ac-42ac-ac1c-25fb032e8607}, !- Building Story Name
  {fd033c63-2d6b-45a2-be0b-62c076f94830}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {06c64ff5-482c-4dbd-8089-aad2fbed950d}, !- Handle
  Perimeter_top_ZN_1_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0c9c528-c831-4392-892d-59b6eb85080c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5538e0b1-e56d-4132-9905-4d887d459870}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 46.3392,                !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 43.5952,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 43.5952,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f0c9c528-c831-4392-892d-59b6eb85080c}, !- Handle
  Perimeter_top_ZN_1,                     !- Name
  {651c9581-6be7-42d7-9173-8577556a48c6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e882105e-a1ac-42ac-ac1c-25fb032e8607}, !- Building Story Name
  {317e3bbe-eff7-46df-91a9-9ac0f31a091e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {edcb4491-fd8a-462d-9a5a-8c2c228a8487}, !- Handle
  Core_mid_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c76989e-d00b-412b-912f-85d3b74b7752}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6af09e82-1fea-4126-a1ab-e9c0e19e0a3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 22.56,                  !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 19.816,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 19.816,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bcf3590-fa8c-44bb-9113-3b1b2fef8775}, !- Handle
  Perimeter_top_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {850d4284-da0b-4644-a762-d7e2704c9b5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {547577d6-42de-49cd-aa9b-227d985afe33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 46.3392,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 46.3392,                !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 46.3392,                !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 46.3392;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1095a6f9-cf1a-473b-85e1-b67effc3b9e7}, !- Handle
  GroundFloor_Plenum_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50e23ca8-44ca-4b21-9e87-28b5a400ab4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 3.9632,                     !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 2.744,                !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 3.9632;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b25f5686-3c4b-4c8e-a562-b2d0a955a08f}, !- Handle
  Perimeter_mid_ZN_1,                     !- Name
  {651c9581-6be7-42d7-9173-8577556a48c6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {52c0d9bf-97b6-444b-865a-2de227b0face}, !- Building Story Name
  {eceacf2d-405c-4c1e-b5a8-521f1be5b06f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {a98164fa-7dde-42e9-8d01-d47d0c9ccef3}, !- Handle
  Perimeter_bot_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {a3984a41-f5f5-4cf1-a50e-5613d68fbe89}, !- Construction Name
  {c41118c0-17a4-402c-97f7-df8b06d6318f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.107, 48.7381, 2.5,                   !- X,Y,Z Vertex 1 {m}
  73.107, 48.7381, 0.9146,                !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 0.9146,                     !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.5;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c41118c0-17a4-402c-97f7-df8b06d6318f}, !- Handle
  Perimeter_bot_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13a2f62f-9078-4e50-bc98-ee72244c3161}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 2.744,                !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a883e9b5-1d14-4562-93f8-6ee8bdf983df}, !- Handle
  Building_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {81fb5622-ce37-47f4-a3e4-b1e4ce443b81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 47.5584,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 47.5584,              !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 47.5584,                    !- X,Y,Z Vertex 3 {m}
  0, 0, 47.5584;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {81fb5622-ce37-47f4-a3e4-b1e4ce443b81}, !- Handle
  TopFloor_Plenum,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {122002ae-5f59-4c12-b6ac-b4f5160cb2c8}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {3b08893d-912e-404e-a302-55acf6cc972e}, !- Handle
  Perimeter_mid_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34004a71-3ddc-4b61-89cd-0cbe2153378e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 22.56,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 19.816,                     !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 19.816,               !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 22.56;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6af09e82-1fea-4126-a1ab-e9c0e19e0a3e}, !- Handle
  Perimeter_mid_ZN_3_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0fb20fd-c793-44e4-ba02-45fd89fed37f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edcb4491-fd8a-462d-9a5a-8c2c228a8487}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 22.56,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 19.816,                 !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 19.816,                 !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1500144e-17aa-471b-8ad5-239acf37e225}, !- Handle
  Perimeter_top_ZN_3_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0cb0ad63-8884-4844-b712-c5a4ad4316ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {978a88ac-5ab4-4cd2-bd30-8cd4f241419f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 46.3392,                !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 46.3392,              !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 46.3392,                    !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eddfc1da-ccb9-4747-bbed-980c658f7b27}, !- Handle
  Perimeter_mid_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b25f5686-3c4b-4c8e-a562-b2d0a955a08f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 22.56,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 19.816,                           !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 19.816,                     !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 22.56;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a661edad-2472-4a2a-b4d4-626310c53d37}, !- Handle
  Core_bot_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4373e72d-0b88-4934-b120-3695c11d6920}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2432199a-d863-4dc1-b189-60edf8012a16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2306e41a-ef10-4834-9c72-9b25d9809fa9}, !- Handle
  MidFloor_Plenum_Floor_1,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {de2fcc89-7731-4eb6-8a50-a301c83be9a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d90f4ef-2276-40da-b546-f23fb37d8f2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 22.56,                  !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 22.56,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 22.56,                            !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {de2fcc89-7731-4eb6-8a50-a301c83be9a5}, !- Handle
  MidFloor_Plenum,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3e2946d0-0e29-411e-9fac-2a9609dd2285}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {4e0a471e-470f-47aa-9d35-85d75a16baf8}, !- Handle
  GroundFloor_Plenum_Floor_1,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {50e23ca8-44ca-4b21-9e87-28b5a400ab4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04ea0bb2-8ade-4765-965d-3c7649386e64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 2.744,                            !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2f565057-5dc0-40ae-9013-f2889b358fbc}, !- Handle
  Perimeter_mid_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {a3984a41-f5f5-4cf1-a50e-5613d68fbe89}, !- Construction Name
  {eddfc1da-ccb9-4747-bbed-980c658f7b27}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 22.316,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 20.7306,                          !- X,Y,Z Vertex 2 {m}
  73.107, 0, 20.7306,                     !- X,Y,Z Vertex 3 {m}
  73.107, 0, 22.316;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5538e0b1-e56d-4132-9905-4d887d459870}, !- Handle
  Core_top_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db10faab-609a-4506-8b8c-17c5ceb47b3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06c64ff5-482c-4dbd-8089-aad2fbed950d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 46.3392,                !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 43.5952,                !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 43.5952,                !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eff3b60f-acda-44f0-8389-ffddf6f50fe3}, !- Handle
  Perimeter_top_ZN_4_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {850d4284-da0b-4644-a762-d7e2704c9b5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5977309d-8815-4241-825c-675dd078d48d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 46.3392,                !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 43.5952,                !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 43.5952,                !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17042623-8531-4a4a-bd24-5bb3de1de7d7}, !- Handle
  Perimeter_mid_ZN_4_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92e27fef-c3e3-4840-ac66-10fba6575007}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c3b50f2-c6fc-47cb-ad8a-058b443aa573}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 22.56,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 19.816,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 19.816,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {92e27fef-c3e3-4840-ac66-10fba6575007}, !- Handle
  Perimeter_mid_ZN_4,                     !- Name
  {651c9581-6be7-42d7-9173-8577556a48c6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {52c0d9bf-97b6-444b-865a-2de227b0face}, !- Building Story Name
  {ce9bd765-f65b-48e9-a482-50486f16c657}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b643839e-7413-4344-84c1-366265187990}, !- Handle
  Core_bot_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4373e72d-0b88-4934-b120-3695c11d6920}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {375e052e-288e-4696-9f34-fa1e27f0ed1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a3d0418-3ecb-48f5-9368-60c14b93752c}, !- Handle
  TopFloor_Plenum_Floor_5,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {81fb5622-ce37-47f4-a3e4-b1e4ce443b81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddea62ec-68c7-466b-920f-85bd3cf6d496}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 46.3392,                !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 46.3392,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 46.3392,                !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a9044c6-c3d7-403c-988d-1f56409e3e94}, !- Handle
  Perimeter_mid_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92e27fef-c3e3-4840-ac66-10fba6575007}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc14ce16-5a40-4623-9e3a-271eb7a6bf6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 22.56,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 19.816,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 19.816,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a53701ad-9a50-4ee9-bbd3-db49ba86bc17}, !- Handle
  Perimeter_top_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a5a1a26-85d9-40dc-881b-c4c0fab43239}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e29e4b8-8a5b-4214-a10f-2218e9947476}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 46.3392,              !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 43.5952,              !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 43.5952,                !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2432199a-d863-4dc1-b189-60edf8012a16}, !- Handle
  Perimeter_bot_ZN_1_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ed0f34b-8c18-47e6-862e-ed413d8ff6d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a661edad-2472-4a2a-b4d4-626310c53d37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbc559dd-abd6-4989-bf48-d7b5303a57d9}, !- Handle
  Perimeter_mid_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0fb20fd-c793-44e4-ba02-45fd89fed37f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66c793ad-2045-4225-a8fa-8381235859b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 22.56,                      !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 19.816,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 19.816,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85ca3b4b-0be1-4182-ad48-9522f7399b6c}, !- Handle
  MidFloor_Plenum_Floor_3,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {de2fcc89-7731-4eb6-8a50-a301c83be9a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cced5561-2070-47c2-9146-f34efd04f410}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 22.56,                !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 22.56,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 22.56,                  !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 22.56;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0769ccd5-6ab9-4775-baa0-48b078baacdd}, !- Handle
  MidFloor_Plenum_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de2fcc89-7731-4eb6-8a50-a301c83be9a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 23.7792,                    !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 22.56,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 22.56,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 23.7792;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a59c51f4-034f-43c8-8415-9ef77d29ef00}, !- Handle
  Perimeter_bot_ZN_2_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fa1e149-888d-4fde-908c-e9e645af23f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83835d8a-3f38-4b76-8a09-eff5501b7aa0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54802686-5cac-400a-a5e6-1fc69945699a}, !- Handle
  Basement_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ba18cfb7-4756-4348-a68c-4ca249aca91a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, -2.439,               !- X,Y,Z Vertex 1 {m}
  73.1072, 0, -2.439,                     !- X,Y,Z Vertex 2 {m}
  0, 0, -2.439,                           !- X,Y,Z Vertex 3 {m}
  0, 48.7381, -2.439;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36886454-159a-4144-8122-65f9724af472}, !- Handle
  Perimeter_mid_ZN_4_Wall_West_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {a3984a41-f5f5-4cf1-a50e-5613d68fbe89}, !- Construction Name
  {edf42b82-5cfc-479d-b4b1-0a9585e2d431}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.738, 22.316,                      !- X,Y,Z Vertex 1 {m}
  0, 48.738, 20.7306,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 20.7306,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 22.316;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edf42b82-5cfc-479d-b4b1-0a9585e2d431}, !- Handle
  Perimeter_mid_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92e27fef-c3e3-4840-ac66-10fba6575007}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 22.56,                      !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 19.816,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 19.816,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 22.56;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce5454c2-a7a5-4c27-8319-a00e7d48095c}, !- Handle
  Perimeter_bot_ZN_4_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fb98ad7-db40-4865-93f0-273e14f47409}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3a91bd9-621d-4c82-9d56-5bd7c4a8261e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b4aa364-cf54-4248-b2ef-142e2b7d02d0}, !- Handle
  TopFloor_Plenum_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81fb5622-ce37-47f4-a3e4-b1e4ce443b81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 47.5584,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 46.3392,                    !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 46.3392,              !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 47.5584;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eec2e4d3-429e-4614-ae32-7cb3840c9a7e}, !- Handle
  TopFloor_Plenum_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81fb5622-ce37-47f4-a3e4-b1e4ce443b81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 47.5584,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 46.3392,                          !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 46.3392,                    !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 47.5584;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88b19992-e8d0-4edb-b023-33c3930dd3a2}, !- Handle
  Core_mid_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c76989e-d00b-412b-912f-85d3b74b7752}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd1ad038-2b60-447d-af37-987d96c1fb38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 22.56,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 19.816,                 !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 19.816,                 !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {583b09ec-b0b6-4472-b6a9-8607fc7eaf25}, !- Handle
  Basement_Ceiling_3,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ba18cfb7-4756-4348-a68c-4ca249aca91a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7ee21f5-d638-41c6-aa12-53d8ea8cc0fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7783699a-2b19-493d-91ec-4873cd21b48b}, !- Handle
  Perimeter_mid_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b25f5686-3c4b-4c8e-a562-b2d0a955a08f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6fd196c-1dcf-4c4a-8c64-0605ecee70ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 22.56,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 19.816,                     !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 19.816,                 !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddea62ec-68c7-466b-920f-85bd3cf6d496}, !- Handle
  Core_top_ZN_5_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {db10faab-609a-4506-8b8c-17c5ceb47b3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a3d0418-3ecb-48f5-9368-60c14b93752c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 46.3392,                !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 46.3392,                !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 46.3392,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2069f5fa-a3aa-44a3-8bde-bb2544bf5be1}, !- Handle
  Perimeter_top_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cb0ad63-8884-4844-b712-c5a4ad4316ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 46.3392,              !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 43.5952,              !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 43.5952,                    !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 46.3392;                    !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {b31a2080-a0bf-4141-a6e3-c355f87dd8c3}, !- Handle
  Gas:Facility,                           !- Name
  Monthly,                                !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {beaacff7-4aa6-4f45-9012-4369a3ed35f0}, !- Handle
  TopFloor_Plenum_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81fb5622-ce37-47f4-a3e4-b1e4ce443b81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 47.5584,                    !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 46.3392,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 46.3392,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 47.5584;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c04fedb-c431-4eda-a8aa-23fe87643357}, !- Handle
  Perimeter_bot_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3ed0f34b-8c18-47e6-862e-ed413d8ff6d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {905e11cd-a8d9-444a-9870-9a41e16eb470}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd4531ec-c0be-4d1c-906a-3b2b34b160a0}, !- Handle
  Perimeter_bot_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6fb98ad7-db40-4865-93f0-273e14f47409}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6995acc0-72a4-4ef7-9adb-a73b0857971f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {447017dc-26ee-4781-823a-bdc3d7535b93}, !- Handle
  Perimeter_top_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cb0ad63-8884-4844-b712-c5a4ad4316ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9d1f738-b650-4787-b6eb-402df019e1e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 46.3392,                    !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 43.5952,                    !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 43.5952,                !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Building,
  {0a64ac60-d921-493c-b7ae-b7542f5c5589}, !- Handle
  DOE Ref Pre-1980-LargeOffice-ASHRAE 169-2006-1A created: 2017-12-13 09:39:40 -0700, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {2c4ec4c8-fa57-4f4d-99a2-41fcf18b5671}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  LargeOffice;                            !- Standards Building Type

OS:Surface,
  {0bcf3877-6c37-4d2e-8eef-007ebdb11bc1}, !- Handle
  Perimeter_mid_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {92e27fef-c3e3-4840-ac66-10fba6575007}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9945c444-7e34-4806-892d-32a53e09887b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 22.56,                            !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 22.56,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 22.56,                  !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 22.56;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10236067-7e02-4b77-bf0e-7d959511bac5}, !- Handle
  Perimeter_mid_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {a3984a41-f5f5-4cf1-a50e-5613d68fbe89}, !- Construction Name
  {3b08893d-912e-404e-a302-55acf6cc972e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.1072, 0, 22.316,                     !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 20.7306,                    !- X,Y,Z Vertex 2 {m}
  73.1072, 48.738, 20.7306,               !- X,Y,Z Vertex 3 {m}
  73.1072, 48.738, 22.316;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbe08b4f-829b-4eaa-a1aa-d472778fa490}, !- Handle
  Perimeter_mid_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0fb20fd-c793-44e4-ba02-45fd89fed37f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 22.56,                !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 19.816,               !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 19.816,                     !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 22.56;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d671dbd4-c69e-4058-845e-355a376d958f}, !- Handle
  MidFloor_Plenum_Floor_2,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {de2fcc89-7731-4eb6-8a50-a301c83be9a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee91dcc1-7d51-4db7-92ed-a8b009dd0b94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 22.56,                !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 22.56,                      !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 22.56,                  !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {845bcc08-25ce-4688-a832-e6b8b8481d71}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {df91a4d0-9d85-4ddc-a28e-009dc6d0da67}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {e8a25cf3-6294-48d5-ac51-7bed0a164fe8}, !- Handle
  MidFloor_Plenum_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {f34be631-23be-415e-ac54-b74f2f805a7b}, !- Construction Name
  {de2fcc89-7731-4eb6-8a50-a301c83be9a5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 23.7792,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 23.7792,              !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 23.7792,                    !- X,Y,Z Vertex 3 {m}
  0, 0, 23.7792;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20ac954b-2744-4358-ac2e-c87ff2090589}, !- Handle
  Perimeter_bot_ZN_3_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {13a2f62f-9078-4e50-bc98-ee72244c3161}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22931cae-82d7-4606-be29-8c76a2f5586e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 2.744,                !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 2.744,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfabc236-8143-4fb8-8e92-6a6ef840710b}, !- Handle
  Core_top_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {f34be631-23be-415e-ac54-b74f2f805a7b}, !- Construction Name
  {db10faab-609a-4506-8b8c-17c5ceb47b3b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 43.5952,                !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 43.5952,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 43.5952,                !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 43.5952;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e29e4b8-8a5b-4214-a10f-2218e9947476}, !- Handle
  Perimeter_top_ZN_3_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cb0ad63-8884-4844-b712-c5a4ad4316ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a53701ad-9a50-4ee9-bbd3-db49ba86bc17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 46.3392,                !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 43.5952,                !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 43.5952,              !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 46.3392;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e0e744f-c03e-4ce0-9e2a-0906a0b08cce}, !- Handle
  Basement_Wall_South,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba18cfb7-4756-4348-a68c-4ca249aca91a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, -2.439,                           !- X,Y,Z Vertex 2 {m}
  73.1072, 0, -2.439,                     !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30df710b-e415-4038-bb98-b7409245ddf1}, !- Handle
  Perimeter_mid_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  {f34be631-23be-415e-ac54-b74f2f805a7b}, !- Construction Name
  {34004a71-3ddc-4b61-89cd-0cbe2153378e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 19.816,               !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 19.816,                     !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 19.816,                 !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 19.816;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6c22419-b0f1-422b-a4f8-c82de3520673}, !- Handle
  Perimeter_top_ZN_2_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a5a1a26-85d9-40dc-881b-c4c0fab43239}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e129a97c-64c5-444a-ad58-8eaf18b44e4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 46.3392,                !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 43.5952,                !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 43.5952,                !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3b2423a-d847-4de3-b6dc-6c5beee97308}, !- Handle
  MidFloor_Plenum_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de2fcc89-7731-4eb6-8a50-a301c83be9a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 23.7792,              !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 22.56,                !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 22.56,                      !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 23.7792;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9f21281-2419-4a12-b0a3-9dccdb785ebc}, !- Handle
  Perimeter_top_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {850d4284-da0b-4644-a762-d7e2704c9b5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {208575b3-1bd0-4ca0-ad35-aac323b0d955}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 46.3392,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 43.5952,                          !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 43.5952,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5977309d-8815-4241-825c-675dd078d48d}, !- Handle
  Core_top_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db10faab-609a-4506-8b8c-17c5ceb47b3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eff3b60f-acda-44f0-8389-ffddf6f50fe3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 46.3392,                !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 43.5952,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 43.5952,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3595ceb-7252-495f-be95-4befb2e87b8e}, !- Handle
  MidFloor_Plenum_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de2fcc89-7731-4eb6-8a50-a301c83be9a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 23.7792,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 22.56,                      !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 22.56,                !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 23.7792;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {835d7232-d542-48de-b897-1fe5f87cc65d}, !- Handle
  Perimeter_bot_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fb98ad7-db40-4865-93f0-273e14f47409}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d99b5252-4baf-438f-b1fc-3600e2319cf2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04ea0bb2-8ade-4765-965d-3c7649386e64}, !- Handle
  Perimeter_bot_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3ed0f34b-8c18-47e6-862e-ed413d8ff6d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e0a471e-470f-47aa-9d35-85d75a16baf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cc54376-a2c0-4c07-834f-e7e530e9bd55}, !- Handle
  Basement_Ceiling_4,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ba18cfb7-4756-4348-a68c-4ca249aca91a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7546f63a-5672-4059-9053-91d4327b9310}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9dd028a-482d-49fe-bf9c-c8ae2b8e6767}, !- Handle
  Core_mid_ZN_5_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7c76989e-d00b-412b-912f-85d3b74b7752}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8eac88a-b64c-49a4-8668-6c1f2abe4a08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 22.56,                  !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 22.56,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 22.56,                  !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ffb2ba2-4a71-4566-8822-7ffcb414ffdb}, !- Handle
  Core_mid_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c76989e-d00b-412b-912f-85d3b74b7752}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58695875-5d29-49dc-8281-0ca77f0e381c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 22.56,                  !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 19.816,                 !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 19.816,                 !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9d1f738-b650-4787-b6eb-402df019e1e1}, !- Handle
  Perimeter_top_ZN_4_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {850d4284-da0b-4644-a762-d7e2704c9b5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {447017dc-26ee-4781-823a-bdc3d7535b93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 46.3392,                !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 43.5952,                !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 43.5952,                    !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 46.3392;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc89c14d-552b-4420-8358-b94aa51ecd4c}, !- Handle
  Perimeter_bot_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6fa1e149-888d-4fde-908c-e9e645af23f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3780525d-8a95-4e87-b27b-24ccfe22929d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 2.744,                !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 2.744,                  !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d93b3b6a-6c56-402b-ad86-b0a5c93d48ff}, !- Handle
  Perimeter_top_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  {f34be631-23be-415e-ac54-b74f2f805a7b}, !- Construction Name
  {7a5a1a26-85d9-40dc-881b-c4c0fab43239}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 43.5952,              !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 43.5952,                    !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 43.5952,                !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 43.5952;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc14ce16-5a40-4623-9e3a-271eb7a6bf6f}, !- Handle
  Perimeter_mid_ZN_1_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b25f5686-3c4b-4c8e-a562-b2d0a955a08f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a9044c6-c3d7-403c-988d-1f56409e3e94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 22.56,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 19.816,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 19.816,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 22.56;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dec34873-7bb2-4307-a4c9-8e018e05a4a0}, !- Handle
  Perimeter_mid_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {a3984a41-f5f5-4cf1-a50e-5613d68fbe89}, !- Construction Name
  {bbe08b4f-829b-4eaa-a1aa-d472778fa490}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.107, 48.7381, 22.316,                !- X,Y,Z Vertex 1 {m}
  73.107, 48.7381, 20.7306,               !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 20.7306,                    !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 22.316;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {526c9c35-f885-4277-b264-87db2e4157f3}, !- Handle
  Perimeter_bot_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6fa1e149-888d-4fde-908c-e9e645af23f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0878da2c-f061-4ab2-8821-d8fdf71b171d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3a91bd9-621d-4c82-9d56-5bd7c4a8261e}, !- Handle
  Perimeter_bot_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13a2f62f-9078-4e50-bc98-ee72244c3161}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce5454c2-a7a5-4c27-8319-a00e7d48095c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 2.744,                      !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {a12bacaf-8c0e-4d28-ac27-01ba6d1410b3}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {f8eac88a-b64c-49a4-8668-6c1f2abe4a08}, !- Handle
  MidFloor_Plenum_Floor_5,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {de2fcc89-7731-4eb6-8a50-a301c83be9a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9dd028a-482d-49fe-bf9c-c8ae2b8e6767}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 22.56,                  !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 22.56,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 22.56,                  !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {361ecee3-c968-4435-9556-d121ad49cc7c}, !- Handle
  GroundFloor_Plenum_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {f34be631-23be-415e-ac54-b74f2f805a7b}, !- Construction Name
  {50e23ca8-44ca-4b21-9e87-28b5a400ab4c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 3.9632,                     !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 3.9632,               !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 3.9632,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9632;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2a026ca-1b0a-4774-8d2e-0e79d76d929a}, !- Handle
  Perimeter_bot_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fa1e149-888d-4fde-908c-e9e645af23f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 2.744;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {905e11cd-a8d9-444a-9870-9a41e16eb470}, !- Handle
  Basement_Ceiling_1,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ba18cfb7-4756-4348-a68c-4ca249aca91a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c04fedb-c431-4eda-a8aa-23fe87643357}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c13f4d2f-be4e-4899-9865-34c648fdcf2b}, !- Handle
  Perimeter_mid_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {f34be631-23be-415e-ac54-b74f2f805a7b}, !- Construction Name
  {b25f5686-3c4b-4c8e-a562-b2d0a955a08f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 19.816,                 !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 19.816,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 19.816,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 19.816;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e129a97c-64c5-444a-ad58-8eaf18b44e4c}, !- Handle
  Core_top_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db10faab-609a-4506-8b8c-17c5ceb47b3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6c22419-b0f1-422b-a4f8-c82de3520673}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 46.3392,                !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 43.5952,                !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 43.5952,                !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {1761a2f4-15b9-4d4e-8279-8038cbd71bc6}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:Surface,
  {a715d1ed-a5fd-4241-a8b8-7876c3b3274c}, !- Handle
  Perimeter_top_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f0c9c528-c831-4392-892d-59b6eb85080c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4416b155-a51c-41a4-8801-33e26fa3cc87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 46.3392,                    !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 46.3392,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 46.3392,                !- X,Y,Z Vertex 3 {m}
  0, 0, 46.3392;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66c793ad-2045-4225-a8fa-8381235859b8}, !- Handle
  Perimeter_mid_ZN_4_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92e27fef-c3e3-4840-ac66-10fba6575007}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbc559dd-abd6-4989-bf48-d7b5303a57d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 22.56,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 19.816,                 !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 19.816,                     !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 22.56;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a934c512-5d43-42c2-b796-68f9d2f6c3f3}, !- Handle
  GroundFloor_Plenum_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50e23ca8-44ca-4b21-9e87-28b5a400ab4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 3.9632,               !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 2.744,                !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 2.744,                      !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 3.9632;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b1a0a45-b5ad-4c2a-b754-e648c38e2e31}, !- Handle
  Perimeter_bot_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ed0f34b-8c18-47e6-862e-ed413d8ff6d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58695875-5d29-49dc-8281-0ca77f0e381c}, !- Handle
  Perimeter_mid_ZN_2_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34004a71-3ddc-4b61-89cd-0cbe2153378e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ffb2ba2-4a71-4566-8822-7ffcb414ffdb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 22.56,                  !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 19.816,                 !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 19.816,                 !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16e6fae0-c96a-450f-8b7d-2bab94b2f31c}, !- Handle
  Core_mid_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {f34be631-23be-415e-ac54-b74f2f805a7b}, !- Construction Name
  {7c76989e-d00b-412b-912f-85d3b74b7752}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 19.816,                 !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 19.816,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 19.816,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 19.816;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {757be47f-adca-4716-93b6-fa3e6c7a8725}, !- Handle
  Perimeter_top_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  {f34be631-23be-415e-ac54-b74f2f805a7b}, !- Construction Name
  {0cb0ad63-8884-4844-b712-c5a4ad4316ea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 43.5952,              !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 43.5952,                !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 43.5952,                !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 43.5952;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {063736d6-ab6f-474f-8250-460bdfc92866}, !- Handle
  Perimeter_top_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a5a1a26-85d9-40dc-881b-c4c0fab43239}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 46.3392,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 43.5952,                    !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 43.5952,              !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 46.3392;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e272c66-c0cd-4594-b151-ca08f0984952}, !- Handle
  Perimeter_top_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0c9c528-c831-4392-892d-59b6eb85080c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31d33ea8-aced-4e4d-9fd7-d8e6bb3ada90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 46.3392,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 43.5952,                    !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 43.5952,                !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc746961-26e0-45e6-81a5-f927572ca33e}, !- Handle
  Perimeter_top_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {a3984a41-f5f5-4cf1-a50e-5613d68fbe89}, !- Construction Name
  {2069f5fa-a3aa-44a3-8bde-bb2544bf5be1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.107, 48.7381, 46.0952,               !- X,Y,Z Vertex 1 {m}
  73.107, 48.7381, 44.5098,               !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 44.5098,                    !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 46.0952;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6937c032-628b-4a0c-ab85-afbf050d866b}, !- Handle
  Core_top_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db10faab-609a-4506-8b8c-17c5ceb47b3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee51d6df-2d79-4717-af04-41d2bd157287}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 46.3392,                !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 43.5952,                !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 43.5952,                !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee91dcc1-7d51-4db7-92ed-a8b009dd0b94}, !- Handle
  Perimeter_mid_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {34004a71-3ddc-4b61-89cd-0cbe2153378e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d671dbd4-c69e-4058-845e-355a376d958f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 22.56,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 22.56,                !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 22.56,                  !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22931cae-82d7-4606-be29-8c76a2f5586e}, !- Handle
  GroundFloor_Plenum_Floor_3,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {50e23ca8-44ca-4b21-9e87-28b5a400ab4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20ac954b-2744-4358-ac2e-c87ff2090589}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 2.744,                !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cced5561-2070-47c2-9146-f34efd04f410}, !- Handle
  Perimeter_mid_ZN_3_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d0fb20fd-c793-44e4-ba02-45fd89fed37f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85ca3b4b-0be1-4182-ad48-9522f7399b6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 22.56,                  !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 22.56,                !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 22.56,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f06d1f92-f0ce-46d7-bb8b-ca8831682e1f}, !- Handle
  Basement_Wall_West,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba18cfb7-4756-4348-a68c-4ca249aca91a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 0,                          !- X,Y,Z Vertex 1 {m}
  0, 48.7381, -2.439,                     !- X,Y,Z Vertex 2 {m}
  0, 0, -2.439,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d90f4ef-2276-40da-b546-f23fb37d8f2c}, !- Handle
  Perimeter_mid_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b25f5686-3c4b-4c8e-a562-b2d0a955a08f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2306e41a-ef10-4834-9c72-9b25d9809fa9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 22.56,                      !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 22.56,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 22.56,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 22.56;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68ab1b43-d057-40f0-afac-91d216e19efe}, !- Handle
  Perimeter_bot_ZN_3_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13a2f62f-9078-4e50-bc98-ee72244c3161}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ba2cae4-dff7-4df0-81fe-9b3818fc7c8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {b7ab2036-4f65-4e01-b86e-c6e19acbcf41}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Surface,
  {f8982099-fd60-4ff8-a5ad-0ee401aa9c14}, !- Handle
  Perimeter_bot_ZN_3_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13a2f62f-9078-4e50-bc98-ee72244c3161}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcf3cedb-8dfb-4667-b974-b4133becbf5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 2.744;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {978a88ac-5ab4-4cd2-bd30-8cd4f241419f}, !- Handle
  TopFloor_Plenum_Floor_3,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {81fb5622-ce37-47f4-a3e4-b1e4ce443b81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1500144e-17aa-471b-8ad5-239acf37e225}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 46.3392,              !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 46.3392,                !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 46.3392,                !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 46.3392;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07e1aa8f-9632-4d90-87d1-c7c51c976e27}, !- Handle
  Perimeter_mid_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  {f34be631-23be-415e-ac54-b74f2f805a7b}, !- Construction Name
  {d0fb20fd-c793-44e4-ba02-45fd89fed37f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 19.816,               !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 19.816,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 19.816,                 !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 19.816;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f507f011-385c-4e05-915d-2f8da10f8dd2}, !- Handle
  Perimeter_mid_ZN_3_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0fb20fd-c793-44e4-ba02-45fd89fed37f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec43eb6c-5ddb-4dc6-b591-9a223e39c6ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 22.56,                  !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 19.816,                 !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 19.816,               !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 22.56;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26790eda-b13e-4f8d-b0d3-5eae03fc3fa9}, !- Handle
  TopFloor_Plenum_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81fb5622-ce37-47f4-a3e4-b1e4ce443b81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 47.5584,              !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 46.3392,              !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 46.3392,                    !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 47.5584;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e664db97-70e0-4fc1-bc8c-143fe0097f5f}, !- Handle
  Perimeter_top_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {a3984a41-f5f5-4cf1-a50e-5613d68fbe89}, !- Construction Name
  {063736d6-ab6f-474f-8250-460bdfc92866}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.1072, 0, 46.0952,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 44.5098,                    !- X,Y,Z Vertex 2 {m}
  73.1072, 48.738, 44.5098,               !- X,Y,Z Vertex 3 {m}
  73.1072, 48.738, 46.0952;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5bcc52a-1aca-4bf9-9f1c-2516b62f11ea}, !- Handle
  TopFloor_Plenum_Floor_2,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {81fb5622-ce37-47f4-a3e4-b1e4ce443b81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f46be972-9575-45ba-9128-07e67c36396e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 46.3392,              !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 46.3392,                    !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 46.3392,                !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92f44d98-f350-4a5b-a7f9-8d03ed2e9c43}, !- Handle
  Perimeter_top_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0c9c528-c831-4392-892d-59b6eb85080c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 46.3392,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 43.5952,                          !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 43.5952,                    !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 46.3392;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8451c6a5-f7e2-4dc6-a595-b44b644df97f}, !- Handle
  Perimeter_top_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {a3984a41-f5f5-4cf1-a50e-5613d68fbe89}, !- Construction Name
  {92f44d98-f350-4a5b-a7f9-8d03ed2e9c43}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 46.0952,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 44.5098,                          !- X,Y,Z Vertex 2 {m}
  73.107, 0, 44.5098,                     !- X,Y,Z Vertex 3 {m}
  73.107, 0, 46.0952;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31d33ea8-aced-4e4d-9fd7-d8e6bb3ada90}, !- Handle
  Perimeter_top_ZN_2_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a5a1a26-85d9-40dc-881b-c4c0fab43239}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e272c66-c0cd-4594-b151-ca08f0984952}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 46.3392,                !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 43.5952,                !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 43.5952,                    !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 46.3392;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23af6e5f-fb7d-4349-ab06-b03d07422e21}, !- Handle
  GroundFloor_Plenum_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50e23ca8-44ca-4b21-9e87-28b5a400ab4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 3.9632,                     !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 2.744,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 2.744,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9632;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd1ad038-2b60-447d-af37-987d96c1fb38}, !- Handle
  Perimeter_mid_ZN_1_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b25f5686-3c4b-4c8e-a562-b2d0a955a08f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88b19992-e8d0-4edb-b023-33c3930dd3a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 22.56,                  !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 19.816,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 19.816,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c3b50f2-c6fc-47cb-ad8a-058b443aa573}, !- Handle
  Core_mid_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c76989e-d00b-412b-912f-85d3b74b7752}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17042623-8531-4a4a-bd24-5bb3de1de7d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 22.56,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 19.816,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 19.816,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e90768c-5930-45da-8b58-a1bf7055c807}, !- Handle
  Core_bot_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4373e72d-0b88-4934-b120-3695c11d6920}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d57d3df-6f73-44a1-8951-d29f3f0a248d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89b3c015-0ebf-4417-9fe4-37e6ab4dff26}, !- Handle
  Basement_Wall_East,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba18cfb7-4756-4348-a68c-4ca249aca91a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  73.1072, 0, -2.439,                     !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, -2.439,               !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18b631db-8ee8-41cc-a1fe-cc55730dd102}, !- Handle
  GroundFloor_Plenum_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50e23ca8-44ca-4b21-9e87-28b5a400ab4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9632,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.744,                            !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 3.9632;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a94fcf3c-1454-463c-a143-82c7decb5682}, !- Handle
  MidFloor_Plenum_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de2fcc89-7731-4eb6-8a50-a301c83be9a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 23.7792,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 22.56,                            !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 22.56,                      !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 23.7792;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {732ba607-bafa-4949-af85-d305dcb53b88}, !- Handle
  GroundFloor_Plenum_Floor_5,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {50e23ca8-44ca-4b21-9e87-28b5a400ab4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52d4cf64-7053-4267-97ee-592567514285}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4416b155-a51c-41a4-8801-33e26fa3cc87}, !- Handle
  TopFloor_Plenum_Floor_1,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {81fb5622-ce37-47f4-a3e4-b1e4ce443b81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a715d1ed-a5fd-4241-a8b8-7876c3b3274c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 46.3392,                !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 46.3392,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 46.3392,                          !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d99b5252-4baf-438f-b1fc-3600e2319cf2}, !- Handle
  Perimeter_bot_ZN_1_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ed0f34b-8c18-47e6-862e-ed413d8ff6d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {835d7232-d542-48de-b897-1fe5f87cc65d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52d4cf64-7053-4267-97ee-592567514285}, !- Handle
  Core_bot_ZN_5_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4373e72d-0b88-4934-b120-3695c11d6920}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {732ba607-bafa-4949-af85-d305dcb53b88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0878da2c-f061-4ab2-8821-d8fdf71b171d}, !- Handle
  Basement_Ceiling_2,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ba18cfb7-4756-4348-a68c-4ca249aca91a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {526c9c35-f885-4277-b264-87db2e4157f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed19d001-7a92-47a2-b745-e37561c8850d}, !- Handle
  Core_bot_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4373e72d-0b88-4934-b120-3695c11d6920}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d280399-eb95-4258-934c-a54cc6116737}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3780525d-8a95-4e87-b27b-24ccfe22929d}, !- Handle
  GroundFloor_Plenum_Floor_2,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {50e23ca8-44ca-4b21-9e87-28b5a400ab4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc89c14d-552b-4420-8358-b94aa51ecd4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 2.744,                !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ba2cae4-dff7-4df0-81fe-9b3818fc7c8e}, !- Handle
  Core_bot_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4373e72d-0b88-4934-b120-3695c11d6920}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68ab1b43-d057-40f0-afac-91d216e19efe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec43eb6c-5ddb-4dc6-b591-9a223e39c6ca}, !- Handle
  Perimeter_mid_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34004a71-3ddc-4b61-89cd-0cbe2153378e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f507f011-385c-4e05-915d-2f8da10f8dd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 22.56,                !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 19.816,               !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 19.816,                 !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6995acc0-72a4-4ef7-9adb-a73b0857971f}, !- Handle
  GroundFloor_Plenum_Floor_4,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {50e23ca8-44ca-4b21-9e87-28b5a400ab4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd4531ec-c0be-4d1c-906a-3b2b34b160a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 2.744,                      !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e28cb04a-904f-4751-acf8-1337e20ac871}, !- Handle
  Perimeter_bot_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {a3984a41-f5f5-4cf1-a50e-5613d68fbe89}, !- Construction Name
  {a2a026ca-1b0a-4774-8d2e-0e79d76d929a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.1072, 0, 2.5,                        !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0.9146,                     !- X,Y,Z Vertex 2 {m}
  73.1072, 48.738, 0.9146,                !- X,Y,Z Vertex 3 {m}
  73.1072, 48.738, 2.5;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9945c444-7e34-4806-892d-32a53e09887b}, !- Handle
  MidFloor_Plenum_Floor_4,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {de2fcc89-7731-4eb6-8a50-a301c83be9a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bcf3877-6c37-4d2e-8eef-007ebdb11bc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 22.56,                      !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 22.56,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 22.56,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 22.56;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd35102c-2285-4796-b90c-cd96ec19f50b}, !- Handle
  Perimeter_top_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {f34be631-23be-415e-ac54-b74f2f805a7b}, !- Construction Name
  {f0c9c528-c831-4392-892d-59b6eb85080c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 43.5952,                !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 43.5952,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 43.5952,                          !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 43.5952;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {208575b3-1bd0-4ca0-ad35-aac323b0d955}, !- Handle
  Perimeter_top_ZN_1_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0c9c528-c831-4392-892d-59b6eb85080c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9f21281-2419-4a12-b0a3-9dccdb785ebc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 46.3392,                !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 43.5952,                !- X,Y,Z Vertex 2 {m}
  0, 0, 43.5952,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 46.3392;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83835d8a-3f38-4b76-8a09-eff5501b7aa0}, !- Handle
  Perimeter_bot_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ed0f34b-8c18-47e6-862e-ed413d8ff6d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a59c51f4-034f-43c8-8415-9ef77d29ef00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e32d846c-062a-47a3-9485-3322d70787be}, !- Handle
  Perimeter_top_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  {f34be631-23be-415e-ac54-b74f2f805a7b}, !- Construction Name
  {850d4284-da0b-4644-a762-d7e2704c9b5b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 43.5952,                    !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 43.5952,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 43.5952,                !- X,Y,Z Vertex 3 {m}
  0, 0, 43.5952;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ccf0ccb-80cd-4903-bd51-e810f07a19b0}, !- Handle
  Perimeter_bot_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {a3984a41-f5f5-4cf1-a50e-5613d68fbe89}, !- Construction Name
  {1b1a0a45-b5ad-4c2a-b754-e648c38e2e31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0.9146,                           !- X,Y,Z Vertex 2 {m}
  73.107, 0, 0.9146,                      !- X,Y,Z Vertex 3 {m}
  73.107, 0, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d280399-eb95-4258-934c-a54cc6116737}, !- Handle
  Perimeter_bot_ZN_4_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fb98ad7-db40-4865-93f0-273e14f47409}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed19d001-7a92-47a2-b745-e37561c8850d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6fd196c-1dcf-4c4a-8c64-0605ecee70ad}, !- Handle
  Perimeter_mid_ZN_2_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34004a71-3ddc-4b61-89cd-0cbe2153378e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7783699a-2b19-493d-91ec-4873cd21b48b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 22.56,                  !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 19.816,                 !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 19.816,                     !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 22.56;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {358cc6fa-a266-4c77-8a9e-1e289008b5db}, !- Handle
  Basement_Wall_North,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba18cfb7-4756-4348-a68c-4ca249aca91a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, -2.439,               !- X,Y,Z Vertex 2 {m}
  0, 48.7381, -2.439,                     !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {547577d6-42de-49cd-aa9b-227d985afe33}, !- Handle
  TopFloor_Plenum_Floor_4,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {81fb5622-ce37-47f4-a3e4-b1e4ce443b81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bcf3590-fa8c-44bb-9113-3b1b2fef8775}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 46.3392,                    !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 46.3392,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 46.3392,                !- X,Y,Z Vertex 3 {m}
  0, 0, 46.3392;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3d8f145-010a-408c-bd1f-9c7cdf76336f}, !- Handle
  Perimeter_mid_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  {f34be631-23be-415e-ac54-b74f2f805a7b}, !- Construction Name
  {92e27fef-c3e3-4840-ac66-10fba6575007}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 19.816,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 19.816,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 19.816,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 19.816;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d57d3df-6f73-44a1-8951-d29f3f0a248d}, !- Handle
  Perimeter_bot_ZN_2_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fa1e149-888d-4fde-908c-e9e645af23f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e90768c-5930-45da-8b58-a1bf7055c807}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:ClimateZones,
  {e79c4938-d371-415a-a24e-616134b8593f}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  5B,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {f0026601-43f3-4136-b69f-dccaf46872fe}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:Facility,
  {51ee75c4-cb42-4316-9bdd-2035116b5623}; !- Handle

OS:SpaceType,
  {651c9581-6be7-42d7-9173-8577556a48c6}, !- Handle
  Office WholeBuilding - Lg Office,       !- Name
  ,                                       !- Default Construction Set Name
  {567d4f58-4497-4f58-9b82-d16ef9d87184}, !- Default Schedule Set Name
  {3467c321-2a21-418c-800a-6b539733014b}, !- Group Rendering Name
  {15bbca61-a567-498b-9f31-6106653c1c9c}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Lg Office;              !- Standards Space Type

OS:Rendering:Color,
  {dd647967-b3f6-4ae0-add1-54641d21d417}, !- Handle
  Rendering Color 1,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3467c321-2a21-418c-800a-6b539733014b}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {6e5eeee3-156a-402d-a4a2-99d55cb57079}, !- Handle
  Office WholeBuilding - Lg Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0430556416668389,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b608a0d7-5602-4f60-aabc-422dbe6a309c}, !- Handle
  Office WholeBuilding - Lg Office People, !- Name
  {6e5eeee3-156a-402d-a4a2-99d55cb57079}, !- People Definition Name
  {651c9581-6be7-42d7-9173-8577556a48c6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1f2898de-4a7d-4858-92d8-e4eadc6671af}, !- Work Efficiency Schedule Name
  {30538972-b195-4951-b0ca-609308430de2}, !- Clothing Insulation Schedule Name
  {e7aace41-ebfc-40ea-aaff-a5f5cca2628a}; !- Air Velocity Schedule Name

OS:Schedule:Ruleset,
  {30538972-b195-4951-b0ca-609308430de2}, !- Handle
  Clothing Schedule,                      !- Name
  {2ecec5d7-b488-45c8-b1b2-38067e444df8}, !- Schedule Type Limits Name
  {3e73c8ef-4554-4db1-9178-0e0a4a94a53f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e73c8ef-4554-4db1-9178-0e0a4a94a53f}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {2ecec5d7-b488-45c8-b1b2-38067e444df8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {318efec4-eca8-41da-b787-b29b44678f51}, !- Handle
  Schedule Rule 1,                        !- Name
  {30538972-b195-4951-b0ca-609308430de2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {83f5377b-45b0-4a74-b492-1d608fbaaa41}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {83f5377b-45b0-4a74-b492-1d608fbaaa41}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {2ecec5d7-b488-45c8-b1b2-38067e444df8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2ecec5d7-b488-45c8-b1b2-38067e444df8}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {e7aace41-ebfc-40ea-aaff-a5f5cca2628a}, !- Handle
  Air Velocity Schedule,                  !- Name
  {2ae892d1-9123-43a4-b76a-7b150d543a32}, !- Schedule Type Limits Name
  {2c9e66e1-75b8-4006-acca-739c3d93a87a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2c9e66e1-75b8-4006-acca-739c3d93a87a}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {2ae892d1-9123-43a4-b76a-7b150d543a32}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2ae892d1-9123-43a4-b76a-7b150d543a32}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {1f2898de-4a7d-4858-92d8-e4eadc6671af}, !- Handle
  Work Efficiency Schedule,               !- Name
  {0778d771-bbe3-490c-bd5f-88e25dca7def}, !- Schedule Type Limits Name
  {4e8c5de8-31a3-49c5-9ba6-498967470de0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e8c5de8-31a3-49c5-9ba6-498967470de0}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {0778d771-bbe3-490c-bd5f-88e25dca7def}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0778d771-bbe3-490c-bd5f-88e25dca7def}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {81e59238-71e3-40d9-afdc-6956b31c2434}, !- Handle
  Office WholeBuilding - Lg Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {841da492-584d-445c-ba8d-0c8514fe7c1b}, !- Handle
  Office WholeBuilding - Lg Office Lights, !- Name
  {81e59238-71e3-40d9-afdc-6956b31c2434}, !- Lights Definition Name
  {651c9581-6be7-42d7-9173-8577556a48c6}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {cb2b36d4-af57-4873-a293-5f6e3f292d2b}, !- Handle
  Office WholeBuilding - Lg Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {cdbf3244-f8fd-40d7-ab0e-fb63a8b8cc11}, !- Handle
  Office WholeBuilding - Lg Office Elec Equip, !- Name
  {cb2b36d4-af57-4873-a293-5f6e3f292d2b}, !- Electric Equipment Definition Name
  {651c9581-6be7-42d7-9173-8577556a48c6}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {15bbca61-a567-498b-9f31-6106653c1c9c}, !- Handle
  Office WholeBuilding - Lg Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {22cde86a-036c-42ed-bafe-20b28c0d060c}, !- Handle
  Office WholeBuilding - Lg Office Infiltration, !- Name
  {651c9581-6be7-42d7-9173-8577556a48c6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {567d4f58-4497-4f58-9b82-d16ef9d87184}, !- Handle
  Office WholeBuilding - Lg Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f0464201-721c-41ee-b70b-82c4cb9e64e3}, !- Number of People Schedule Name
  {ba4afe9b-f292-4774-b959-ae9b4eb9d47d}, !- People Activity Level Schedule Name
  {eafbe0c4-534f-4650-9185-1d36feed2623}, !- Lighting Schedule Name
  {150b3d48-d0dd-4f07-a29e-adf1ebf7a162}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {136d043a-4822-4409-ac3a-d38e8ac5f348}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {f0464201-721c-41ee-b70b-82c4cb9e64e3}, !- Handle
  Large Office Bldg Occ,                  !- Name
  {0778d771-bbe3-490c-bd5f-88e25dca7def}, !- Schedule Type Limits Name
  {ad079fa8-46b1-4a6d-a556-35e21d63f9e8}, !- Default Day Schedule Name
  {1f16c970-d531-4fc0-bf69-82171b98a579}, !- Summer Design Day Schedule Name
  {01d4fae8-e84c-48a4-a292-dc269b435b2f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ad079fa8-46b1-4a6d-a556-35e21d63f9e8}, !- Handle
  Large Office Bldg Occ Default,          !- Name
  {0778d771-bbe3-490c-bd5f-88e25dca7def}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.949999988079071,                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.949999988079071,                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.300000011920929,                      !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.100000001490116,                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0500000007450581;                     !- Value Until Time 9

OS:Schedule:Rule,
  {5a6a6d09-06f8-4ed0-b398-95199d5f6dac}, !- Handle
  Schedule Rule 2,                        !- Name
  {f0464201-721c-41ee-b70b-82c4cb9e64e3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2a7d154a-7f39-4d29-9196-611a018d51f8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a7d154a-7f39-4d29-9196-611a018d51f8}, !- Handle
  Large Office Bldg Occ Sat Day,          !- Name
  {0778d771-bbe3-490c-bd5f-88e25dca7def}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0500000007450581,                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {db8548b9-3268-4fb7-9061-381558405e80}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1f16c970-d531-4fc0-bf69-82171b98a579}, !- Handle
  Large Office Bldg Occ Summer Design Day, !- Name
  {0778d771-bbe3-490c-bd5f-88e25dca7def}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {294b3bb2-a01c-40fb-ab40-03b2845abe8b}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {01d4fae8-e84c-48a4-a292-dc269b435b2f}, !- Handle
  Large Office Bldg Occ Winter Design Day, !- Name
  {0778d771-bbe3-490c-bd5f-88e25dca7def}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {69110b73-f2a6-45dc-972b-d15a93400ad5}, !- Handle
  Schedule Rule 3,                        !- Name
  {f0464201-721c-41ee-b70b-82c4cb9e64e3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {be526287-1aca-4514-a038-05e8dbcca0de}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be526287-1aca-4514-a038-05e8dbcca0de}, !- Handle
  Large Office Bldg Occ WntrDsn|Sun Day,  !- Name
  {0778d771-bbe3-490c-bd5f-88e25dca7def}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.300000011920929,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0500000007450581,                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Ruleset,
  {ba4afe9b-f292-4774-b959-ae9b4eb9d47d}, !- Handle
  Large Office Activity,                  !- Name
  {8e9ae6a8-e2ef-43a1-94ae-c9fa86fe6cad}, !- Schedule Type Limits Name
  {babd8b5a-1998-4a97-b0c0-cb8248c0161c}, !- Default Day Schedule Name
  {dbe41db2-79ca-4da9-bdc5-af2a9717863c}, !- Summer Design Day Schedule Name
  {e6860dad-faad-4203-9d68-167e13e1c9a7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {babd8b5a-1998-4a97-b0c0-cb8248c0161c}, !- Handle
  Large Office Activity Default,          !- Name
  {8e9ae6a8-e2ef-43a1-94ae-c9fa86fe6cad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {311a1ff6-ba83-499f-8351-f9a74e49d251}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e6860dad-faad-4203-9d68-167e13e1c9a7}, !- Handle
  Large Office Activity Winter Design Day, !- Name
  {8e9ae6a8-e2ef-43a1-94ae-c9fa86fe6cad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {116ce863-f4f3-4623-a29b-d8c3882e418b}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dbe41db2-79ca-4da9-bdc5-af2a9717863c}, !- Handle
  Large Office Activity Summer Design Day, !- Name
  {8e9ae6a8-e2ef-43a1-94ae-c9fa86fe6cad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8e9ae6a8-e2ef-43a1-94ae-c9fa86fe6cad}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {eafbe0c4-534f-4650-9185-1d36feed2623}, !- Handle
  Large Office Bldg Light,                !- Name
  {0778d771-bbe3-490c-bd5f-88e25dca7def}, !- Schedule Type Limits Name
  {58dc9602-fb8c-41a9-a6f0-e3d4d49739f3}, !- Default Day Schedule Name
  {a8d80e7f-9455-46ff-a86e-14aa337631ef}, !- Summer Design Day Schedule Name
  {21164c48-94b1-4bbf-aee7-b04d3855311b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {58dc9602-fb8c-41a9-a6f0-e3d4d49739f3}, !- Handle
  Large Office Bldg Light Default,        !- Name
  {0778d771-bbe3-490c-bd5f-88e25dca7def}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.300000011920929,                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.899999976158142,                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.800000011920929,                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.899999976158142,                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.300000011920929,                      !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.200000002980232,                      !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.100000001490116,                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0500000007450581;                     !- Value Until Time 11

OS:Schedule:Rule,
  {590be043-34ae-47f0-a043-077e2e416d28}, !- Handle
  Schedule Rule 4,                        !- Name
  {eafbe0c4-534f-4650-9185-1d36feed2623}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0cbcf456-3fe0-4096-8ad9-335a2becfd8b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0cbcf456-3fe0-4096-8ad9-335a2becfd8b}, !- Handle
  Large Office Bldg Light Sat Day,        !- Name
  {0778d771-bbe3-490c-bd5f-88e25dca7def}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.300000011920929,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.150000005960464,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0500000007450581;                     !- Value Until Time 5

OS:Schedule:Day,
  {27028646-b8f1-4c95-895f-fb150fd1f992}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a8d80e7f-9455-46ff-a86e-14aa337631ef}, !- Handle
  Large Office Bldg Light Summer Design Day, !- Name
  {0778d771-bbe3-490c-bd5f-88e25dca7def}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a6347736-e685-4b96-bd12-3fa91bea65d6}, !- Handle
  Schedule Rule 5,                        !- Name
  {eafbe0c4-534f-4650-9185-1d36feed2623}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {966a58b5-1928-4e35-af16-f24374faaf8e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {966a58b5-1928-4e35-af16-f24374faaf8e}, !- Handle
  Large Office Bldg Light Sun Day,        !- Name
  {0778d771-bbe3-490c-bd5f-88e25dca7def}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581;                     !- Value Until Time 1

OS:Schedule:Day,
  {b4dbdd92-c7a3-4faa-8e07-3a5bb2a4f8ff}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {21164c48-94b1-4bbf-aee7-b04d3855311b}, !- Handle
  Large Office Bldg Light Winter Design Day, !- Name
  {0778d771-bbe3-490c-bd5f-88e25dca7def}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {150b3d48-d0dd-4f07-a29e-adf1ebf7a162}, !- Handle
  Large Office Bldg Equip,                !- Name
  {0778d771-bbe3-490c-bd5f-88e25dca7def}, !- Schedule Type Limits Name
  {87ed75f8-a140-42b5-84f3-5c6bb9daa092}, !- Default Day Schedule Name
  {d96030dc-ad29-4b7a-83ff-63ecf6e4bdaa}, !- Summer Design Day Schedule Name
  {459c97b4-7202-4231-aca6-84a51ad98534}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {87ed75f8-a140-42b5-84f3-5c6bb9daa092}, !- Handle
  Large Office Bldg Equip Default,        !- Name
  {0778d771-bbe3-490c-bd5f-88e25dca7def}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.400000005960464,                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.899999976158142,                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.800000011920929,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.899999976158142,                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.400000005960464;                      !- Value Until Time 6

OS:Schedule:Rule,
  {2c64f229-9a6d-411b-a508-1ef6055034a8}, !- Handle
  Schedule Rule 6,                        !- Name
  {150b3d48-d0dd-4f07-a29e-adf1ebf7a162}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ab02144f-a075-40ef-96df-d0f3e480678b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ab02144f-a075-40ef-96df-d0f3e480678b}, !- Handle
  Large Office Bldg Equip Sat Day,        !- Name
  {0778d771-bbe3-490c-bd5f-88e25dca7def}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.300000011920929,                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.400000005960464,                      !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.349999994039536,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.300000011920929;                      !- Value Until Time 5

OS:Schedule:Day,
  {15ea8d94-1fb3-4cbb-accf-789b4310627e}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d96030dc-ad29-4b7a-83ff-63ecf6e4bdaa}, !- Handle
  Large Office Bldg Equip Summer Design Day, !- Name
  {0778d771-bbe3-490c-bd5f-88e25dca7def}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fdde1762-2ae5-482e-ad07-e5678ca1b65a}, !- Handle
  Schedule Rule 7,                        !- Name
  {150b3d48-d0dd-4f07-a29e-adf1ebf7a162}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d59ea0db-7c92-417e-8164-609d417a7fb2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d59ea0db-7c92-417e-8164-609d417a7fb2}, !- Handle
  Large Office Bldg Equip Sun Day,        !- Name
  {0778d771-bbe3-490c-bd5f-88e25dca7def}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Day,
  {da13c6bc-c734-45e2-aa70-e032cad4d506}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {459c97b4-7202-4231-aca6-84a51ad98534}, !- Handle
  Large Office Bldg Equip Winter Design Day, !- Name
  {0778d771-bbe3-490c-bd5f-88e25dca7def}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {136d043a-4822-4409-ac3a-d38e8ac5f348}, !- Handle
  Large Office Infil Quarter On,          !- Name
  {0778d771-bbe3-490c-bd5f-88e25dca7def}, !- Schedule Type Limits Name
  {8c764866-23eb-40bc-96f1-0d8daa63c42e}, !- Default Day Schedule Name
  {37734cf8-30c4-4af4-a321-f7c8e817d3bf}, !- Summer Design Day Schedule Name
  {c863fb18-9cbc-48bd-97ec-323c7478c1ca}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8c764866-23eb-40bc-96f1-0d8daa63c42e}, !- Handle
  Large Office Infil Quarter On Default,  !- Name
  {0778d771-bbe3-490c-bd5f-88e25dca7def}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f81c21e3-b041-43b3-813e-2dc27da44c88}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {37734cf8-30c4-4af4-a321-f7c8e817d3bf}, !- Handle
  Large Office Infil Quarter On Summer Design Day, !- Name
  {0778d771-bbe3-490c-bd5f-88e25dca7def}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e5c87d68-10bf-4471-ab1f-cfbc1c8bbc3a}, !- Handle
  Schedule Rule 8,                        !- Name
  {136d043a-4822-4409-ac3a-d38e8ac5f348}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7db0beb9-a604-465d-847d-5414179616a1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7db0beb9-a604-465d-847d-5414179616a1}, !- Handle
  Large Office Infil Quarter On Sun Day,  !- Name
  {0778d771-bbe3-490c-bd5f-88e25dca7def}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2b80c6ae-fa18-4272-a3c8-b661b1ea3f83}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c863fb18-9cbc-48bd-97ec-323c7478c1ca}, !- Handle
  Large Office Infil Quarter On Winter Design Day, !- Name
  {0778d771-bbe3-490c-bd5f-88e25dca7def}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b8288114-5c81-497b-a0c6-c225b7d8eb17}, !- Handle
  Schedule Rule 9,                        !- Name
  {136d043a-4822-4409-ac3a-d38e8ac5f348}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6b8a3aaa-f60d-4404-964a-8f5413657142}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b8a3aaa-f60d-4404-964a-8f5413657142}, !- Handle
  Large Office Infil Quarter On WntrDsn|Sat Day, !- Name
  {0778d771-bbe3-490c-bd5f-88e25dca7def}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {ccd796b9-f6b6-4568-9720-2bbc727ce4e4}, !- Handle
  Office WholeBuilding - Lg Office Thermostat, !- Name
  {8ef46b3d-4fca-44a3-9ab0-362244f4ef46}, !- Heating Setpoint Temperature Schedule Name
  {6eb73772-cf4e-495d-a629-deac0cad3b93}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {8ef46b3d-4fca-44a3-9ab0-362244f4ef46}, !- Handle
  Large Office HtgSetp,                   !- Name
  {e6983a8d-4d81-4825-acf0-476272b845fc}, !- Schedule Type Limits Name
  {54951475-45c4-4d1a-902b-e133e485715f}, !- Default Day Schedule Name
  {6b292caa-b465-41f9-8d23-8fd7ffda84a2}, !- Summer Design Day Schedule Name
  {ccdc43d4-f3c1-40f2-8602-d779a8adccbd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {54951475-45c4-4d1a-902b-e133e485715f}, !- Handle
  Large Office HtgSetp Default,           !- Name
  {e6983a8d-4d81-4825-acf0-476272b845fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6000010172526,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.000001695421,                        !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6000010172526;                       !- Value Until Time 3

OS:Schedule:Rule,
  {eb388929-20a0-4f58-9a43-6d953473f78e}, !- Handle
  Schedule Rule 10,                       !- Name
  {8ef46b3d-4fca-44a3-9ab0-362244f4ef46}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {558fb1b7-675c-4ed1-b88d-1f5131d68b56}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {558fb1b7-675c-4ed1-b88d-1f5131d68b56}, !- Handle
  Large Office HtgSetp Sat Day,           !- Name
  {e6983a8d-4d81-4825-acf0-476272b845fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {01b5c00e-e21d-49ba-8430-f58fe01bd665}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6b292caa-b465-41f9-8d23-8fd7ffda84a2}, !- Handle
  Large Office HtgSetp Summer Design Day, !- Name
  {e6983a8d-4d81-4825-acf0-476272b845fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {161ea17d-9b41-43f2-a014-657fcc27ccbd}, !- Handle
  Schedule Rule 11,                       !- Name
  {8ef46b3d-4fca-44a3-9ab0-362244f4ef46}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fe8a6256-3705-49a6-a89d-08410c55229f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe8a6256-3705-49a6-a89d-08410c55229f}, !- Handle
  Large Office HtgSetp SmrDsn|Sun Day,    !- Name
  {e6983a8d-4d81-4825-acf0-476272b845fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {111d481e-7525-4b01-a24b-412f26ddf796}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ccdc43d4-f3c1-40f2-8602-d779a8adccbd}, !- Handle
  Large Office HtgSetp Winter Design Day, !- Name
  {e6983a8d-4d81-4825-acf0-476272b845fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e6983a8d-4d81-4825-acf0-476272b845fc}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {6eb73772-cf4e-495d-a629-deac0cad3b93}, !- Handle
  Large Office ClgSetp,                   !- Name
  {e6983a8d-4d81-4825-acf0-476272b845fc}, !- Schedule Type Limits Name
  {b0f81a0e-e3b9-402c-a773-02dc3cd34e82}, !- Default Day Schedule Name
  {955521d8-5eed-4e91-901a-160c7506b040}, !- Summer Design Day Schedule Name
  {be935d27-6dea-4497-a763-68c8a82e8e95}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b0f81a0e-e3b9-402c-a773-02dc3cd34e82}, !- Handle
  Large Office ClgSetp Default,           !- Name
  {e6983a8d-4d81-4825-acf0-476272b845fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {8fd6640b-66d0-4977-9651-9f33a472612c}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {955521d8-5eed-4e91-901a-160c7506b040}, !- Handle
  Large Office ClgSetp Summer Design Day, !- Name
  {e6983a8d-4d81-4825-acf0-476272b845fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {413bbe64-8473-4cd2-a351-1cbfa52d1fdc}, !- Handle
  Schedule Rule 12,                       !- Name
  {6eb73772-cf4e-495d-a629-deac0cad3b93}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f4ef7024-4269-4a69-8b0e-c2a537c7747a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4ef7024-4269-4a69-8b0e-c2a537c7747a}, !- Handle
  Large Office ClgSetp Sat Day,           !- Name
  {e6983a8d-4d81-4825-acf0-476272b845fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.6999986436632,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.999998304579,                        !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.6999986436632;                       !- Value Until Time 3

OS:Schedule:Day,
  {3c4829c1-7d2f-43ad-ab3a-29fed54d0b96}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be935d27-6dea-4497-a763-68c8a82e8e95}, !- Handle
  Large Office ClgSetp Winter Design Day, !- Name
  {e6983a8d-4d81-4825-acf0-476272b845fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {6da8e64f-ebf3-45c0-8b16-8dc56c1402a9}, !- Handle
  Schedule Rule 13,                       !- Name
  {6eb73772-cf4e-495d-a629-deac0cad3b93}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f63a4311-18f0-4d57-9b16-e8caebc2e39b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f63a4311-18f0-4d57-9b16-e8caebc2e39b}, !- Handle
  Large Office ClgSetp WntrDsn|Sun Day,   !- Name
  {e6983a8d-4d81-4825-acf0-476272b845fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:SurfaceConvectionAlgorithm:Inside,
  {cfa72894-1e2e-44d1-8aa8-82b3cef6d2bc}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {f6a973b6-9840-42b0-967b-a5586012b25b}, !- Handle
  DOE-2;                                  !- Algorithm

OS:Material:NoMass,
  {cfcf4b3b-e670-4c2b-a4a1-278ee5c7f9b9}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {a7981b65-4e48-4cb9-b23b-c1b9e936e5f1}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {590097a4-c9dd-41c1-bb8e-055cbd52c2a0}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f34be631-23be-415e-ac54-b74f2f805a7b}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {cfcf4b3b-e670-4c2b-a4a1-278ee5c7f9b9}, !- Layer 1
  {a7981b65-4e48-4cb9-b23b-c1b9e936e5f1}, !- Layer 2
  {590097a4-c9dd-41c1-bb8e-055cbd52c2a0}; !- Layer 3

OS:Material,
  {c9b9e7e6-c179-4d04-8e05-0eebff68734a}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {41fba1ea-cd9b-4fc0-b56a-58592e08e65e}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {c9b9e7e6-c179-4d04-8e05-0eebff68734a}, !- Layer 1
  {c9b9e7e6-c179-4d04-8e05-0eebff68734a}; !- Layer 2

OS:Material,
  {46b0c2c0-020e-40aa-8d42-550cf25ab683}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {0e42c1c9-8d22-423e-a8fe-af4dc69cf944}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {46b0c2c0-020e-40aa-8d42-550cf25ab683}; !- Layer 1

OS:Construction,
  {8b388c00-e0ab-471f-b185-fa91d04a0489}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {46b0c2c0-020e-40aa-8d42-550cf25ab683}, !- Layer 1
  {cfcf4b3b-e670-4c2b-a4a1-278ee5c7f9b9}; !- Layer 2

OS:DefaultConstructionSet,
  {e2470e6e-2ae7-4aa2-82d2-c215d83a473b}, !- Handle
  DOE Ref Pre-1980 - Office - ASHRAE 169-2006-1A, !- Name
  {394b49fc-5e62-45aa-8d43-4220e60ca644}, !- Default Exterior Surface Constructions Name
  {3f303791-6a41-4be2-b534-c099602117d0}, !- Default Interior Surface Constructions Name
  {28c0ce14-f9ce-4aac-a242-b25a668b46cf}, !- Default Ground Contact Surface Constructions Name
  {07416330-7d11-468b-92b0-9bd688a3868a}, !- Default Exterior SubSurface Constructions Name
  {bf90b2dc-514a-472f-bb61-878eec12e89d}, !- Default Interior SubSurface Constructions Name
  {26cfbcfb-767a-415a-9343-b2230ba04e6a}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {394b49fc-5e62-45aa-8d43-4220e60ca644}, !- Handle
  Default Surface Constructions 1,        !- Name
  {16db310a-ef0b-4ef0-90fe-439e7dcdde18}, !- Floor Construction Name
  {df850c9f-0c57-441b-86a4-4ed5cbf9d46d}, !- Wall Construction Name
  {d36f6ebc-2a7f-4126-a7a4-72f11bf882ee}; !- Roof Ceiling Construction Name

OS:Construction,
  {16db310a-ef0b-4ef0-90fe-439e7dcdde18}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {9d84516b-0778-4659-972c-98957e800397}, !- Layer 1
  {fd0b9c89-819b-4939-a730-256116175833}; !- Layer 2

OS:StandardsInformation:Construction,
  {e7264b13-eaa4-4dd6-97f1-9084daa2c139}, !- Handle
  {16db310a-ef0b-4ef0-90fe-439e7dcdde18}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {15dbbbd6-a45c-43e6-b128-450854f67e41}, !- Handle
  Typical Insulation R-1.96,              !- Name
  Smooth,                                 !- Roughness
  0.34506034517429,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9d84516b-0778-4659-972c-98957e800397}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {fd0b9c89-819b-4939-a730-256116175833}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {df850c9f-0c57-441b-86a4-4ed5cbf9d46d}, !- Handle
  Typical Insulated Exterior Mass Wall R-4.35, !- Name
  ,                                       !- Surface Rendering Name
  {46cbcc61-666f-4de7-8d71-ddd2b4a4980c}, !- Layer 1
  {d9ba6901-b227-4d1e-a745-e16e53d014c6}, !- Layer 2
  {15dbbbd6-a45c-43e6-b128-450854f67e41}, !- Layer 3
  {6d54670e-d8bc-4d0e-8678-c54d7840e95a}; !- Layer 4

OS:StandardsInformation:Construction,
  {4f7e7f94-e59c-4a8a-a7e9-5d2f64d674fe}, !- Handle
  {df850c9f-0c57-441b-86a4-4ed5cbf9d46d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {46cbcc61-666f-4de7-8d71-ddd2b4a4980c}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {d9ba6901-b227-4d1e-a745-e16e53d014c6}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6d54670e-d8bc-4d0e-8678-c54d7840e95a}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {d36f6ebc-2a7f-4126-a7a4-72f11bf882ee}, !- Handle
  Typical IEAD Roof R-10.0,               !- Name
  ,                                       !- Surface Rendering Name
  {3bed0cdd-35d6-42df-acc7-f2ae28ad7087}, !- Layer 1
  {502de312-94df-4c4a-955c-71e669a642cf}, !- Layer 2
  {8e6599cd-1bdb-4286-a8af-64ff44fba3fc}; !- Layer 3

OS:StandardsInformation:Construction,
  {ed056ae7-0e22-427f-8f56-00b9400b0e2e}, !- Handle
  {d36f6ebc-2a7f-4126-a7a4-72f11bf882ee}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {3bed0cdd-35d6-42df-acc7-f2ae28ad7087}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.77,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {502de312-94df-4c4a-955c-71e669a642cf}, !- Handle
  Typical Insulation R-8.88,              !- Name
  Smooth,                                 !- Roughness
  1.56434322570634,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8e6599cd-1bdb-4286-a8af-64ff44fba3fc}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {3f303791-6a41-4be2-b534-c099602117d0}, !- Handle
  Default Surface Constructions 2,        !- Name
  {0832d3a7-9096-4f72-9237-d9d778a3c420}, !- Floor Construction Name
  {1e19ff3c-3738-42fb-93be-c7df1549d811}, !- Wall Construction Name
  {fccd4387-b10b-4745-9c90-28bad224cb77}; !- Roof Ceiling Construction Name

OS:Construction,
  {0832d3a7-9096-4f72-9237-d9d778a3c420}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {a7981b65-4e48-4cb9-b23b-c1b9e936e5f1}, !- Layer 1
  {cfcf4b3b-e670-4c2b-a4a1-278ee5c7f9b9}; !- Layer 2

OS:StandardsInformation:Construction,
  {89d3adff-4d18-490a-9d55-77c2311bf648}, !- Handle
  {0832d3a7-9096-4f72-9237-d9d778a3c420}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1e19ff3c-3738-42fb-93be-c7df1549d811}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {c9b9e7e6-c179-4d04-8e05-0eebff68734a}, !- Layer 1
  {c9b9e7e6-c179-4d04-8e05-0eebff68734a}; !- Layer 2

OS:StandardsInformation:Construction,
  {ebb7fcb7-6070-43dc-8585-e6ebdcf15379}, !- Handle
  {1e19ff3c-3738-42fb-93be-c7df1549d811}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {fccd4387-b10b-4745-9c90-28bad224cb77}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {cfcf4b3b-e670-4c2b-a4a1-278ee5c7f9b9}, !- Layer 1
  {a7981b65-4e48-4cb9-b23b-c1b9e936e5f1}; !- Layer 2

OS:StandardsInformation:Construction,
  {84e1ef8b-0689-434c-8b6a-305e987c500f}, !- Handle
  {fccd4387-b10b-4745-9c90-28bad224cb77}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {28c0ce14-f9ce-4aac-a242-b25a668b46cf}, !- Handle
  Default Surface Constructions 3,        !- Name
  {81c4896b-f0a9-427d-8229-e69813a1439f}, !- Floor Construction Name
  {a029b3fc-7624-453a-b945-b92e6db3016c}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {81c4896b-f0a9-427d-8229-e69813a1439f}, !- Handle
  ext-slab-mass,                          !- Name
  ,                                       !- Surface Rendering Name
  {90d4a5f0-1fbe-4144-ab89-33e6cc0723e6}, !- Layer 1
  {cfcf4b3b-e670-4c2b-a4a1-278ee5c7f9b9}; !- Layer 2

OS:StandardsInformation:Construction,
  {c9c9af45-07d1-4859-908c-f5066405ee86}, !- Handle
  {81c4896b-f0a9-427d-8229-e69813a1439f}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {90d4a5f0-1fbe-4144-ab89-33e6cc0723e6}, !- Handle
  HW CONCRETE,                            !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.31125355293807,                       !- Conductivity {W/m-K}
  2240.00141458147,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a029b3fc-7624-453a-b945-b92e6db3016c}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {26f715b2-a7a8-45dc-a371-7c9cdc3365ef}; !- Layer 1

OS:StandardsInformation:Construction,
  {043c68b3-c165-40c2-ba9b-87ceed577968}, !- Handle
  {a029b3fc-7624-453a-b945-b92e6db3016c}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {d74af321-8660-47e8-b5ca-55c6dd9b0d8d}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {26f715b2-a7a8-45dc-a371-7c9cdc3365ef}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {07416330-7d11-468b-92b0-9bd688a3868a}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {092cea93-2b15-4b5d-936b-ed467c5a2347}, !- Fixed Window Construction Name
  {092cea93-2b15-4b5d-936b-ed467c5a2347}, !- Operable Window Construction Name
  {80682c33-cbbe-43a1-a2f1-07fac2462599}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {c9fcbe1e-eb0d-4ffb-a513-41446ab1eb4e}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {85c7a8e6-ab20-4214-9628-2f9eff4b7609}, !- Tubular Daylight Dome Construction Name
  {85c7a8e6-ab20-4214-9628-2f9eff4b7609}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {092cea93-2b15-4b5d-936b-ed467c5a2347}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window, !- Name
  ,                                       !- Surface Rendering Name
  {5f1c32bc-634e-4306-bd60-08dd5141261d}; !- Layer 1

OS:StandardsInformation:Construction,
  {316f5b8d-7f1b-42d7-8e4b-1c8716ad3269}, !- Handle
  {092cea93-2b15-4b5d-936b-ed467c5a2347}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {5f1c32bc-634e-4306-bd60-08dd5141261d}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing,        !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {80682c33-cbbe-43a1-a2f1-07fac2462599}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {e070f32a-8c20-4637-9137-b0e079a5f4a7}, !- Layer 1
  {d74af321-8660-47e8-b5ca-55c6dd9b0d8d}; !- Layer 2

OS:StandardsInformation:Construction,
  {05d4ee99-d3d1-46e1-9ade-9a46101354b8}, !- Handle
  {80682c33-cbbe-43a1-a2f1-07fac2462599}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {e070f32a-8c20-4637-9137-b0e079a5f4a7}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c9fcbe1e-eb0d-4ffb-a513-41446ab1eb4e}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {d74af321-8660-47e8-b5ca-55c6dd9b0d8d}; !- Layer 1

OS:StandardsInformation:Construction,
  {9eb9fcc5-39f9-42e3-a999-2a799a902d07}, !- Handle
  {c9fcbe1e-eb0d-4ffb-a513-41446ab1eb4e}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {85c7a8e6-ab20-4214-9628-2f9eff4b7609}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {166ecfdb-103e-4d32-b21b-c166b1ceb198}; !- Layer 1

OS:StandardsInformation:Construction,
  {19685348-8713-4f3e-bd31-525c0ca96e32}, !- Handle
  {85c7a8e6-ab20-4214-9628-2f9eff4b7609}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {166ecfdb-103e-4d32-b21b-c166b1ceb198}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {bf90b2dc-514a-472f-bb61-878eec12e89d}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {85c7a8e6-ab20-4214-9628-2f9eff4b7609}, !- Fixed Window Construction Name
  {85c7a8e6-ab20-4214-9628-2f9eff4b7609}, !- Operable Window Construction Name
  {07ea21b5-3346-4590-b3fb-f0222d9bb4b5}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {07ea21b5-3346-4590-b3fb-f0222d9bb4b5}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {ac5403e4-9c92-44fc-8ad2-3c562c6e31ae}; !- Layer 1

OS:StandardsInformation:Construction,
  {95c67589-9a90-4731-9fce-ad4f401cd8cc}, !- Handle
  {07ea21b5-3346-4590-b3fb-f0222d9bb4b5}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {ac5403e4-9c92-44fc-8ad2-3c562c6e31ae}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {26cfbcfb-767a-415a-9343-b2230ba04e6a}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {ac5403e4-9c92-44fc-8ad2-3c562c6e31ae}; !- Layer 1

OS:StandardsInformation:Construction,
  {98fc6a5a-da45-471e-a126-5bd1335f6160}, !- Handle
  {26cfbcfb-767a-415a-9343-b2230ba04e6a}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {88615516-bc69-4fb0-9d92-59d679df9995}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3e539642-75e5-4e6b-81bd-14ca94dfa945}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {88615516-bc69-4fb0-9d92-59d679df9995}; !- Layer 1

OS:InternalMass:Definition,
  {84dc3759-95d7-48a2-94a5-639338392e93}, !- Handle
  Internal Mass Definition 1,             !- Name
  {3e539642-75e5-4e6b-81bd-14ca94dfa945}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {7625827a-adc6-4681-ae89-e482f27af1ee}, !- Handle
  Perimeter_bot_ZN_1 Mass,                !- Name
  {84dc3759-95d7-48a2-94a5-639338392e93}, !- Internal Mass Definition Name
  {3ed0f34b-8c18-47e6-862e-ed413d8ff6d3}; !- Space or SpaceType Name

OS:InternalMass,
  {55f32b62-fd35-4d86-a58b-ba08842852eb}, !- Handle
  Perimeter_bot_ZN_2 Mass,                !- Name
  {84dc3759-95d7-48a2-94a5-639338392e93}, !- Internal Mass Definition Name
  {6fa1e149-888d-4fde-908c-e9e645af23f5}; !- Space or SpaceType Name

OS:InternalMass,
  {613a3953-24a6-478a-a9e3-649e5d1f0cff}, !- Handle
  Perimeter_bot_ZN_3 Mass,                !- Name
  {84dc3759-95d7-48a2-94a5-639338392e93}, !- Internal Mass Definition Name
  {13a2f62f-9078-4e50-bc98-ee72244c3161}; !- Space or SpaceType Name

OS:InternalMass,
  {f9b3d85a-a853-4d7b-b214-344b2c177e76}, !- Handle
  Perimeter_bot_ZN_4 Mass,                !- Name
  {84dc3759-95d7-48a2-94a5-639338392e93}, !- Internal Mass Definition Name
  {6fb98ad7-db40-4865-93f0-273e14f47409}; !- Space or SpaceType Name

OS:InternalMass,
  {061ab385-cc4b-4ecb-ae05-f502e2c3206d}, !- Handle
  Core_bottom Mass,                       !- Name
  {84dc3759-95d7-48a2-94a5-639338392e93}, !- Internal Mass Definition Name
  {4373e72d-0b88-4934-b120-3695c11d6920}; !- Space or SpaceType Name

OS:InternalMass,
  {9e8b7f3a-d07c-4d9e-a091-9b4d919653e3}, !- Handle
  Perimeter_mid_ZN_1 Mass,                !- Name
  {84dc3759-95d7-48a2-94a5-639338392e93}, !- Internal Mass Definition Name
  {b25f5686-3c4b-4c8e-a562-b2d0a955a08f}; !- Space or SpaceType Name

OS:InternalMass,
  {f2de6910-a06f-47c1-9232-b9b661233031}, !- Handle
  Perimeter_mid_ZN_2 Mass,                !- Name
  {84dc3759-95d7-48a2-94a5-639338392e93}, !- Internal Mass Definition Name
  {34004a71-3ddc-4b61-89cd-0cbe2153378e}; !- Space or SpaceType Name

OS:InternalMass,
  {3ff50f60-bfd6-4744-bec5-2b2e1554f546}, !- Handle
  Perimeter_mid_ZN_3 Mass,                !- Name
  {84dc3759-95d7-48a2-94a5-639338392e93}, !- Internal Mass Definition Name
  {d0fb20fd-c793-44e4-ba02-45fd89fed37f}; !- Space or SpaceType Name

OS:InternalMass,
  {faf04cca-04fc-4f17-9e79-d1323156da56}, !- Handle
  Perimeter_mid_ZN_4 Mass,                !- Name
  {84dc3759-95d7-48a2-94a5-639338392e93}, !- Internal Mass Definition Name
  {92e27fef-c3e3-4840-ac66-10fba6575007}; !- Space or SpaceType Name

OS:InternalMass,
  {c198461c-1279-43b7-9839-078914190786}, !- Handle
  Core_mid Mass,                          !- Name
  {84dc3759-95d7-48a2-94a5-639338392e93}, !- Internal Mass Definition Name
  {7c76989e-d00b-412b-912f-85d3b74b7752}; !- Space or SpaceType Name

OS:InternalMass,
  {eeed8d29-edcf-4462-a88b-6a5137e2fe10}, !- Handle
  Perimeter_top_ZN_1 Mass,                !- Name
  {84dc3759-95d7-48a2-94a5-639338392e93}, !- Internal Mass Definition Name
  {f0c9c528-c831-4392-892d-59b6eb85080c}; !- Space or SpaceType Name

OS:InternalMass,
  {ddeba515-3266-4566-b8ea-e9fa9817a239}, !- Handle
  Perimeter_top_ZN_2 Mass,                !- Name
  {84dc3759-95d7-48a2-94a5-639338392e93}, !- Internal Mass Definition Name
  {7a5a1a26-85d9-40dc-881b-c4c0fab43239}; !- Space or SpaceType Name

OS:InternalMass,
  {a1329dbc-d61d-486b-8d6d-970756b2bf54}, !- Handle
  Perimeter_top_ZN_3 Mass,                !- Name
  {84dc3759-95d7-48a2-94a5-639338392e93}, !- Internal Mass Definition Name
  {0cb0ad63-8884-4844-b712-c5a4ad4316ea}; !- Space or SpaceType Name

OS:InternalMass,
  {c479c3ce-ce3c-495c-97d9-8fad1bc61350}, !- Handle
  Perimeter_top_ZN_4 Mass,                !- Name
  {84dc3759-95d7-48a2-94a5-639338392e93}, !- Internal Mass Definition Name
  {850d4284-da0b-4644-a762-d7e2704c9b5b}; !- Space or SpaceType Name

OS:InternalMass,
  {c9d28cbf-f2bf-46f8-bc01-53ebb9e51f20}, !- Handle
  Core_top Mass,                          !- Name
  {84dc3759-95d7-48a2-94a5-639338392e93}, !- Internal Mass Definition Name
  {db10faab-609a-4506-8b8c-17c5ceb47b3b}; !- Space or SpaceType Name

OS:InternalMass,
  {6b99653b-c61a-4b91-80c7-f2222af070af}, !- Handle
  Basement Mass,                          !- Name
  {84dc3759-95d7-48a2-94a5-639338392e93}, !- Internal Mass Definition Name
  {ba18cfb7-4756-4348-a68c-4ca249aca91a}; !- Space or SpaceType Name

OS:ThermalZone,
  {fd033c63-2d6b-45a2-be0b-62c076f94830}, !- Handle
  Perimeter_top_ZN_3 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {10ef1176-dc58-4d6a-bce4-272ec4bc58d3}, !- Zone Air Inlet Port List
  {1a3844f1-a382-4567-afd6-220c9cd29077}, !- Zone Air Exhaust Port List
  {27a21666-5dcd-472c-8656-6bb071f60a2a}, !- Zone Air Node Name
  {1e6232f7-fbda-4932-a2a4-f081904bb491}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {00dd44c5-9943-45c8-a767-de718ec44cb7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c51f5959-5e78-4c90-b1b4-56a3d7c4169b}, !- Handle
  Node 1,                                 !- Name
  {27a21666-5dcd-472c-8656-6bb071f60a2a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {27a21666-5dcd-472c-8656-6bb071f60a2a}, !- Handle
  {763da813-7319-4e2b-b507-738c726c3fdd}, !- Name
  {fd033c63-2d6b-45a2-be0b-62c076f94830}, !- Source Object
  11,                                     !- Outlet Port
  {c51f5959-5e78-4c90-b1b4-56a3d7c4169b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {10ef1176-dc58-4d6a-bce4-272ec4bc58d3}, !- Handle
  Port List 1,                            !- Name
  {fd033c63-2d6b-45a2-be0b-62c076f94830}, !- HVAC Component
  {b9e705d8-661b-4d6a-a77b-acf3d6d4f32d}; !- Port 1

OS:PortList,
  {1a3844f1-a382-4567-afd6-220c9cd29077}, !- Handle
  Port List 2,                            !- Name
  {fd033c63-2d6b-45a2-be0b-62c076f94830}; !- HVAC Component

OS:Sizing:Zone,
  {ffc9885b-a90f-4718-a4da-cf9f75ba6b1f}, !- Handle
  {fd033c63-2d6b-45a2-be0b-62c076f94830}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9b0c98c5-9718-45be-9c3a-dd1ca5103ce6}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {fd033c63-2d6b-45a2-be0b-62c076f94830}, !- Thermal Zone
  {8487c4ec-570a-43f5-85e1-a06584b650cf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {00dd44c5-9943-45c8-a767-de718ec44cb7}, !- Handle
  Office WholeBuilding - Lg Office Thermostat 1, !- Name
  {8ef46b3d-4fca-44a3-9ab0-362244f4ef46}, !- Heating Setpoint Temperature Schedule Name
  {6eb73772-cf4e-495d-a629-deac0cad3b93}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f9b77f84-3a24-4e7d-9268-38ef62896b63}, !- Handle
  Perimeter_bot_ZN_3 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {70b9a16f-c6b4-4954-9f00-751a7ec56131}, !- Zone Air Inlet Port List
  {a7fe5d17-18dd-4e7f-9a6b-7aecc22c5db8}, !- Zone Air Exhaust Port List
  {9877267d-1cba-442f-85c4-f88e15a7a3b9}, !- Zone Air Node Name
  {ba8fcb47-5ab3-4b85-a966-21f46db1b1da}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6f899c2d-dbf8-4b8b-ab15-a61ec1628d03}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7c8a18d7-e91e-407e-8844-8c8f695af3f8}, !- Handle
  Node 2,                                 !- Name
  {9877267d-1cba-442f-85c4-f88e15a7a3b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9877267d-1cba-442f-85c4-f88e15a7a3b9}, !- Handle
  {8e90dfb7-22bd-4574-b5dd-ec14508eaa11}, !- Name
  {f9b77f84-3a24-4e7d-9268-38ef62896b63}, !- Source Object
  11,                                     !- Outlet Port
  {7c8a18d7-e91e-407e-8844-8c8f695af3f8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {70b9a16f-c6b4-4954-9f00-751a7ec56131}, !- Handle
  Port List 3,                            !- Name
  {f9b77f84-3a24-4e7d-9268-38ef62896b63}, !- HVAC Component
  {33ca094a-fb6c-4ae7-8fe8-77a3c91680fb}; !- Port 1

OS:PortList,
  {a7fe5d17-18dd-4e7f-9a6b-7aecc22c5db8}, !- Handle
  Port List 4,                            !- Name
  {f9b77f84-3a24-4e7d-9268-38ef62896b63}; !- HVAC Component

OS:Sizing:Zone,
  {a7c541b9-e5bd-4e96-86d6-77efee9e22b2}, !- Handle
  {f9b77f84-3a24-4e7d-9268-38ef62896b63}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {75a53afd-3bf5-4a2b-a220-14a7e33a7e3a}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {f9b77f84-3a24-4e7d-9268-38ef62896b63}, !- Thermal Zone
  {23e4e63c-36a9-44a2-b89e-d02c6faab1bd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {6f899c2d-dbf8-4b8b-ab15-a61ec1628d03}, !- Handle
  Office WholeBuilding - Lg Office Thermostat 2, !- Name
  {8ef46b3d-4fca-44a3-9ab0-362244f4ef46}, !- Heating Setpoint Temperature Schedule Name
  {6eb73772-cf4e-495d-a629-deac0cad3b93}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {281aa4e4-3827-4b31-b864-f021f5ba32d8}, !- Handle
  Perimeter_mid_ZN_2 ZN,                  !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3763fee6-3108-4665-9897-9bca036953f7}, !- Zone Air Inlet Port List
  {1db456d9-4aa8-4e99-a21f-ad193f1767c7}, !- Zone Air Exhaust Port List
  {5827e542-050e-4cc0-bea0-80fc9191287b}, !- Zone Air Node Name
  {9809305c-0238-40b3-bed5-8bcd98434e7e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c9476975-ab52-431c-8eeb-eb36975e7f1b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c03336b-2ad8-4d76-80ca-a3295c599d85}, !- Handle
  Node 3,                                 !- Name
  {5827e542-050e-4cc0-bea0-80fc9191287b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5827e542-050e-4cc0-bea0-80fc9191287b}, !- Handle
  {8523fe11-c42d-4805-beee-8b5138a51886}, !- Name
  {281aa4e4-3827-4b31-b864-f021f5ba32d8}, !- Source Object
  11,                                     !- Outlet Port
  {6c03336b-2ad8-4d76-80ca-a3295c599d85}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3763fee6-3108-4665-9897-9bca036953f7}, !- Handle
  Port List 5,                            !- Name
  {281aa4e4-3827-4b31-b864-f021f5ba32d8}, !- HVAC Component
  {f20d16fa-7125-4e5c-acbb-3df5db9804a9}; !- Port 1

OS:PortList,
  {1db456d9-4aa8-4e99-a21f-ad193f1767c7}, !- Handle
  Port List 6,                            !- Name
  {281aa4e4-3827-4b31-b864-f021f5ba32d8}; !- HVAC Component

OS:Sizing:Zone,
  {bc4a63fb-aba2-49e9-a997-544ede70869d}, !- Handle
  {281aa4e4-3827-4b31-b864-f021f5ba32d8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b8bd985f-4af4-4c9c-9523-8463ff6bd22a}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {281aa4e4-3827-4b31-b864-f021f5ba32d8}, !- Thermal Zone
  {4d3edd45-29bc-40ae-adb9-bac8de91de80}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {c9476975-ab52-431c-8eeb-eb36975e7f1b}, !- Handle
  Office WholeBuilding - Lg Office Thermostat 3, !- Name
  {8ef46b3d-4fca-44a3-9ab0-362244f4ef46}, !- Heating Setpoint Temperature Schedule Name
  {6eb73772-cf4e-495d-a629-deac0cad3b93}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {857b867a-88e3-4276-9ca9-fcdee77a6b9e}, !- Handle
  Perimeter_bot_ZN_1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {47f4347d-452b-417d-82e3-cf5ed3ec7ec7}, !- Zone Air Inlet Port List
  {bd15f493-f1d9-462a-b246-9adedc819839}, !- Zone Air Exhaust Port List
  {0b31691d-ff2b-4ae7-a42c-d5c4faac500e}, !- Zone Air Node Name
  {e0b55599-9a46-4249-b8da-4796e780bc3d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ae50f0da-3aff-4624-8edf-1464ef99ae56}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da834d81-3c99-4afe-a0a2-9d66c2ed5288}, !- Handle
  Node 4,                                 !- Name
  {0b31691d-ff2b-4ae7-a42c-d5c4faac500e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b31691d-ff2b-4ae7-a42c-d5c4faac500e}, !- Handle
  {70f53717-5641-4b5a-82fc-391f918cc797}, !- Name
  {857b867a-88e3-4276-9ca9-fcdee77a6b9e}, !- Source Object
  11,                                     !- Outlet Port
  {da834d81-3c99-4afe-a0a2-9d66c2ed5288}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {47f4347d-452b-417d-82e3-cf5ed3ec7ec7}, !- Handle
  Port List 7,                            !- Name
  {857b867a-88e3-4276-9ca9-fcdee77a6b9e}, !- HVAC Component
  {ca1991fc-c12f-4f77-9bed-5bf253969be7}; !- Port 1

OS:PortList,
  {bd15f493-f1d9-462a-b246-9adedc819839}, !- Handle
  Port List 8,                            !- Name
  {857b867a-88e3-4276-9ca9-fcdee77a6b9e}; !- HVAC Component

OS:Sizing:Zone,
  {c6380b55-0c3e-4b3e-a6eb-eac2cdb2d1cb}, !- Handle
  {857b867a-88e3-4276-9ca9-fcdee77a6b9e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3292ff9f-8ec1-4453-9f52-4c1a48840fb6}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {857b867a-88e3-4276-9ca9-fcdee77a6b9e}, !- Thermal Zone
  {a43f00d3-9085-441f-9f8b-df7734b1dfbc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {ae50f0da-3aff-4624-8edf-1464ef99ae56}, !- Handle
  Office WholeBuilding - Lg Office Thermostat 4, !- Name
  {8ef46b3d-4fca-44a3-9ab0-362244f4ef46}, !- Heating Setpoint Temperature Schedule Name
  {6eb73772-cf4e-495d-a629-deac0cad3b93}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3bcafbae-b90f-4be7-8d0d-52a0c6383916}, !- Handle
  Core_bottom ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c3bf9674-f1d7-401b-ae6b-08eef6017715}, !- Zone Air Inlet Port List
  {ca61537b-2b73-4340-bdc3-4ff7822e4b53}, !- Zone Air Exhaust Port List
  {4ce2f693-59dd-4959-bb85-d75c6f700078}, !- Zone Air Node Name
  {b4d71c8f-d368-42c8-9981-698e9afa56b4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3fb99877-395e-455a-9d05-a96a9bd958bc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd9c6c79-0db4-498e-933e-c0f274cadb33}, !- Handle
  Node 5,                                 !- Name
  {4ce2f693-59dd-4959-bb85-d75c6f700078}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ce2f693-59dd-4959-bb85-d75c6f700078}, !- Handle
  {4c30041a-0ee7-4904-83b7-d0a6df1923cd}, !- Name
  {3bcafbae-b90f-4be7-8d0d-52a0c6383916}, !- Source Object
  11,                                     !- Outlet Port
  {dd9c6c79-0db4-498e-933e-c0f274cadb33}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c3bf9674-f1d7-401b-ae6b-08eef6017715}, !- Handle
  Port List 9,                            !- Name
  {3bcafbae-b90f-4be7-8d0d-52a0c6383916}, !- HVAC Component
  {b655c1e4-2473-4d0e-8f55-048eddd4b47c}; !- Port 1

OS:PortList,
  {ca61537b-2b73-4340-bdc3-4ff7822e4b53}, !- Handle
  Port List 10,                           !- Name
  {3bcafbae-b90f-4be7-8d0d-52a0c6383916}; !- HVAC Component

OS:Sizing:Zone,
  {f3725cbe-593f-414e-9c6a-af172121947f}, !- Handle
  {3bcafbae-b90f-4be7-8d0d-52a0c6383916}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0172470f-ff15-479c-8e7d-97b132423729}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {3bcafbae-b90f-4be7-8d0d-52a0c6383916}, !- Thermal Zone
  {cbc536eb-68c3-4802-9df8-296cb0f9f36c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {3fb99877-395e-455a-9d05-a96a9bd958bc}, !- Handle
  Office WholeBuilding - Lg Office Thermostat 5, !- Name
  {8ef46b3d-4fca-44a3-9ab0-362244f4ef46}, !- Heating Setpoint Temperature Schedule Name
  {6eb73772-cf4e-495d-a629-deac0cad3b93}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7552fe0f-aebf-44d6-8c49-44964c4d0c60}, !- Handle
  GroundFloor_Plenum ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a4b6b2d6-b4ff-4083-b2f1-79d6aee3bf02}, !- Zone Air Inlet Port List
  {2fa100b2-ab4a-47c0-b455-3d1f45b6eeae}, !- Zone Air Exhaust Port List
  {2ca419c5-372b-43fa-9b28-4ef77c63bfa0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {27b9e0f9-a84b-4c20-ac4c-2912be43ed42}, !- Handle
  Node 6,                                 !- Name
  {2ca419c5-372b-43fa-9b28-4ef77c63bfa0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ca419c5-372b-43fa-9b28-4ef77c63bfa0}, !- Handle
  {87af5099-ad50-4ace-b1f7-fceaec988fe9}, !- Name
  {7552fe0f-aebf-44d6-8c49-44964c4d0c60}, !- Source Object
  11,                                     !- Outlet Port
  {27b9e0f9-a84b-4c20-ac4c-2912be43ed42}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a4b6b2d6-b4ff-4083-b2f1-79d6aee3bf02}, !- Handle
  Port List 11,                           !- Name
  {7552fe0f-aebf-44d6-8c49-44964c4d0c60}; !- HVAC Component

OS:PortList,
  {2fa100b2-ab4a-47c0-b455-3d1f45b6eeae}, !- Handle
  Port List 12,                           !- Name
  {7552fe0f-aebf-44d6-8c49-44964c4d0c60}; !- HVAC Component

OS:Sizing:Zone,
  {e8b4c724-bdb3-424f-93c2-1d972188455e}, !- Handle
  {7552fe0f-aebf-44d6-8c49-44964c4d0c60}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b66bd153-4133-44fc-ba17-57d00a96d307}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {7552fe0f-aebf-44d6-8c49-44964c4d0c60}; !- Thermal Zone

OS:ThermalZone,
  {8380f911-ff15-416d-af8a-5617d3369e07}, !- Handle
  Perimeter_bot_ZN_2 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {67bbb2f5-b261-4b4e-bdd9-4a4b22387050}, !- Zone Air Inlet Port List
  {b5f2124d-ccfd-494c-85b7-5c1175ade8ab}, !- Zone Air Exhaust Port List
  {2c3e0f10-220d-4749-befb-afbef417083a}, !- Zone Air Node Name
  {8853ea3c-e003-43ea-9e2d-5baf7101c9a8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {80a27a29-a721-4b6f-a8b5-362e80923a5d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59afc882-428e-4335-b849-08790f690152}, !- Handle
  Node 7,                                 !- Name
  {2c3e0f10-220d-4749-befb-afbef417083a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c3e0f10-220d-4749-befb-afbef417083a}, !- Handle
  {f609cc95-4c19-41c5-ab29-3e05a7f129e7}, !- Name
  {8380f911-ff15-416d-af8a-5617d3369e07}, !- Source Object
  11,                                     !- Outlet Port
  {59afc882-428e-4335-b849-08790f690152}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {67bbb2f5-b261-4b4e-bdd9-4a4b22387050}, !- Handle
  Port List 13,                           !- Name
  {8380f911-ff15-416d-af8a-5617d3369e07}, !- HVAC Component
  {950c9e01-12d3-4d1b-b9b3-4a8fb7449786}; !- Port 1

OS:PortList,
  {b5f2124d-ccfd-494c-85b7-5c1175ade8ab}, !- Handle
  Port List 14,                           !- Name
  {8380f911-ff15-416d-af8a-5617d3369e07}; !- HVAC Component

OS:Sizing:Zone,
  {1cc7bae2-9946-4857-bcf6-8484a0001763}, !- Handle
  {8380f911-ff15-416d-af8a-5617d3369e07}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0ec6c20e-36e8-4107-b1ac-6cae12598723}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {8380f911-ff15-416d-af8a-5617d3369e07}, !- Thermal Zone
  {71d48be0-0648-41dd-94e4-2537fff422d7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {80a27a29-a721-4b6f-a8b5-362e80923a5d}, !- Handle
  Office WholeBuilding - Lg Office Thermostat 6, !- Name
  {8ef46b3d-4fca-44a3-9ab0-362244f4ef46}, !- Heating Setpoint Temperature Schedule Name
  {6eb73772-cf4e-495d-a629-deac0cad3b93}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6e3cd6d7-8f25-4b09-b013-59c66434ead5}, !- Handle
  Perimeter_bot_ZN_4 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {66c8e450-d0f4-4182-a8cf-2bc1a4d8f1a2}, !- Zone Air Inlet Port List
  {04c367a8-13e6-4aa0-bae6-16bb7bf11581}, !- Zone Air Exhaust Port List
  {54089470-10bf-43ab-99b5-b7aaea523f98}, !- Zone Air Node Name
  {cb95eb37-065e-45fb-885c-5b94e124c492}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {16558ceb-09ff-4ca3-86d3-7a45be731bfc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7bcc1477-3260-4b96-912d-f262c961087d}, !- Handle
  Node 8,                                 !- Name
  {54089470-10bf-43ab-99b5-b7aaea523f98}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {54089470-10bf-43ab-99b5-b7aaea523f98}, !- Handle
  {69645f28-df8d-4ed6-bae1-2a58177ab5ee}, !- Name
  {6e3cd6d7-8f25-4b09-b013-59c66434ead5}, !- Source Object
  11,                                     !- Outlet Port
  {7bcc1477-3260-4b96-912d-f262c961087d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {66c8e450-d0f4-4182-a8cf-2bc1a4d8f1a2}, !- Handle
  Port List 15,                           !- Name
  {6e3cd6d7-8f25-4b09-b013-59c66434ead5}, !- HVAC Component
  {267759dc-9b50-48ee-ba30-228baf6a182c}; !- Port 1

OS:PortList,
  {04c367a8-13e6-4aa0-bae6-16bb7bf11581}, !- Handle
  Port List 16,                           !- Name
  {6e3cd6d7-8f25-4b09-b013-59c66434ead5}; !- HVAC Component

OS:Sizing:Zone,
  {510a968f-9e3b-4fb4-a632-403f63b7bca4}, !- Handle
  {6e3cd6d7-8f25-4b09-b013-59c66434ead5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8ddb58c4-f558-47fd-b19f-d708dcecdcb9}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {6e3cd6d7-8f25-4b09-b013-59c66434ead5}, !- Thermal Zone
  {6af6af00-52ae-4937-9e8e-b0f7066251fa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {16558ceb-09ff-4ca3-86d3-7a45be731bfc}, !- Handle
  Office WholeBuilding - Lg Office Thermostat 7, !- Name
  {8ef46b3d-4fca-44a3-9ab0-362244f4ef46}, !- Heating Setpoint Temperature Schedule Name
  {6eb73772-cf4e-495d-a629-deac0cad3b93}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3099ba16-786e-4a55-92c2-2e62720d9819}, !- Handle
  Perimeter_top_ZN_2 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {efa53c1a-e018-4ccd-a543-f02ab0142236}, !- Zone Air Inlet Port List
  {aa0e3879-9d70-4b39-b738-6c0e4327bf5c}, !- Zone Air Exhaust Port List
  {8be51104-31c2-41a7-9180-c08a69e491dc}, !- Zone Air Node Name
  {c0ffcdef-f501-4733-abcb-cd4a352cfca8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {16c629f7-894a-4f8f-af5f-88cde492b5c6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96c16bc2-6793-4063-b1f2-a9416dc40b31}, !- Handle
  Node 9,                                 !- Name
  {8be51104-31c2-41a7-9180-c08a69e491dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8be51104-31c2-41a7-9180-c08a69e491dc}, !- Handle
  {2fe0aaee-7484-4c7d-ae02-9c4784c5387e}, !- Name
  {3099ba16-786e-4a55-92c2-2e62720d9819}, !- Source Object
  11,                                     !- Outlet Port
  {96c16bc2-6793-4063-b1f2-a9416dc40b31}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {efa53c1a-e018-4ccd-a543-f02ab0142236}, !- Handle
  Port List 17,                           !- Name
  {3099ba16-786e-4a55-92c2-2e62720d9819}, !- HVAC Component
  {c952a541-2ca6-477c-965e-b2488d0fa413}; !- Port 1

OS:PortList,
  {aa0e3879-9d70-4b39-b738-6c0e4327bf5c}, !- Handle
  Port List 18,                           !- Name
  {3099ba16-786e-4a55-92c2-2e62720d9819}; !- HVAC Component

OS:Sizing:Zone,
  {ddbdca54-e0b8-4e55-9f3f-2fbd60d5f07f}, !- Handle
  {3099ba16-786e-4a55-92c2-2e62720d9819}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5e1254e5-29d5-43dc-aea6-3a3758e865a9}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {3099ba16-786e-4a55-92c2-2e62720d9819}, !- Thermal Zone
  {8a4fde47-adf7-4e36-8e0d-36368e852375}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {16c629f7-894a-4f8f-af5f-88cde492b5c6}, !- Handle
  Office WholeBuilding - Lg Office Thermostat 8, !- Name
  {8ef46b3d-4fca-44a3-9ab0-362244f4ef46}, !- Heating Setpoint Temperature Schedule Name
  {6eb73772-cf4e-495d-a629-deac0cad3b93}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1810bd00-e01b-4282-8953-c5183983113b}, !- Handle
  Core_mid ZN,                            !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4123844a-e638-47c7-b9c5-e317032756e2}, !- Zone Air Inlet Port List
  {8d1a960e-e7cb-4a4b-afa7-7570df7da13e}, !- Zone Air Exhaust Port List
  {ba3f76d1-1d7a-487a-9bcb-1535a1ba81dd}, !- Zone Air Node Name
  {3c061ca5-1c69-4386-b124-02d9b5c34bae}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2be9d1d4-1b47-4b88-b684-c74a8f90e14f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b16d0846-7ef0-472b-9c59-ae85cfde07f7}, !- Handle
  Node 10,                                !- Name
  {ba3f76d1-1d7a-487a-9bcb-1535a1ba81dd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba3f76d1-1d7a-487a-9bcb-1535a1ba81dd}, !- Handle
  {acf2dd80-9629-48d9-ab32-3c294c82f288}, !- Name
  {1810bd00-e01b-4282-8953-c5183983113b}, !- Source Object
  11,                                     !- Outlet Port
  {b16d0846-7ef0-472b-9c59-ae85cfde07f7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4123844a-e638-47c7-b9c5-e317032756e2}, !- Handle
  Port List 19,                           !- Name
  {1810bd00-e01b-4282-8953-c5183983113b}, !- HVAC Component
  {cbb7d703-1580-4dcf-bff6-6cf51f57603f}; !- Port 1

OS:PortList,
  {8d1a960e-e7cb-4a4b-afa7-7570df7da13e}, !- Handle
  Port List 20,                           !- Name
  {1810bd00-e01b-4282-8953-c5183983113b}; !- HVAC Component

OS:Sizing:Zone,
  {1b6f3e9a-c46f-47a5-bd05-ba42078d0b42}, !- Handle
  {1810bd00-e01b-4282-8953-c5183983113b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5ecf2e3c-2cc3-43e4-8385-2cfb11b541d6}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {1810bd00-e01b-4282-8953-c5183983113b}, !- Thermal Zone
  {baf9c927-82ae-42bf-8ae7-20fe69915f4b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {2be9d1d4-1b47-4b88-b684-c74a8f90e14f}, !- Handle
  Office WholeBuilding - Lg Office Thermostat 9, !- Name
  {8ef46b3d-4fca-44a3-9ab0-362244f4ef46}, !- Heating Setpoint Temperature Schedule Name
  {6eb73772-cf4e-495d-a629-deac0cad3b93}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {122002ae-5f59-4c12-b6ac-b4f5160cb2c8}, !- Handle
  TopFloor_Plenum ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b90b997-9928-40cf-baca-0084c9a32b5b}, !- Zone Air Inlet Port List
  {baab1dd4-ca56-4d64-9467-30964fc0aa9e}, !- Zone Air Exhaust Port List
  {944a93c9-ef64-4afc-8f39-f9749798c84d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ec106f24-b3d7-4fc4-b31a-058db66085b6}, !- Handle
  Node 11,                                !- Name
  {944a93c9-ef64-4afc-8f39-f9749798c84d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {944a93c9-ef64-4afc-8f39-f9749798c84d}, !- Handle
  {14c6c543-974e-4644-813c-e491af5fe4ea}, !- Name
  {122002ae-5f59-4c12-b6ac-b4f5160cb2c8}, !- Source Object
  11,                                     !- Outlet Port
  {ec106f24-b3d7-4fc4-b31a-058db66085b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b90b997-9928-40cf-baca-0084c9a32b5b}, !- Handle
  Port List 21,                           !- Name
  {122002ae-5f59-4c12-b6ac-b4f5160cb2c8}; !- HVAC Component

OS:PortList,
  {baab1dd4-ca56-4d64-9467-30964fc0aa9e}, !- Handle
  Port List 22,                           !- Name
  {122002ae-5f59-4c12-b6ac-b4f5160cb2c8}; !- HVAC Component

OS:Sizing:Zone,
  {63a98115-a87b-4f56-80b5-6af95b945f9f}, !- Handle
  {122002ae-5f59-4c12-b6ac-b4f5160cb2c8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {964bbdec-d155-490d-909e-d1642f6b9bf6}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {122002ae-5f59-4c12-b6ac-b4f5160cb2c8}; !- Thermal Zone

OS:ThermalZone,
  {ad43bbe0-8963-4f51-82a5-8929c98aaa8b}, !- Handle
  Perimeter_top_ZN_4 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {815ef4fc-f215-4397-b943-e58ab503c048}, !- Zone Air Inlet Port List
  {d0bdd9dc-2e6b-4942-8347-27cd4cd91873}, !- Zone Air Exhaust Port List
  {f4132e55-bb59-42a1-99c5-f6c259939c2c}, !- Zone Air Node Name
  {c354abb9-d81e-4fe3-82b5-41638e4d3872}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8434b5b6-7b27-4280-83f7-f0fc74a51f6c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a24abc92-a522-4cae-8c63-472c7b697440}, !- Handle
  Node 12,                                !- Name
  {f4132e55-bb59-42a1-99c5-f6c259939c2c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4132e55-bb59-42a1-99c5-f6c259939c2c}, !- Handle
  {277ee82d-236b-44ee-a37b-ad6760770a8f}, !- Name
  {ad43bbe0-8963-4f51-82a5-8929c98aaa8b}, !- Source Object
  11,                                     !- Outlet Port
  {a24abc92-a522-4cae-8c63-472c7b697440}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {815ef4fc-f215-4397-b943-e58ab503c048}, !- Handle
  Port List 23,                           !- Name
  {ad43bbe0-8963-4f51-82a5-8929c98aaa8b}, !- HVAC Component
  {de735818-9e13-4df2-a644-4c5e446b91e3}; !- Port 1

OS:PortList,
  {d0bdd9dc-2e6b-4942-8347-27cd4cd91873}, !- Handle
  Port List 24,                           !- Name
  {ad43bbe0-8963-4f51-82a5-8929c98aaa8b}; !- HVAC Component

OS:Sizing:Zone,
  {762cb7f0-8c25-4529-8e6b-ef2497e1fef5}, !- Handle
  {ad43bbe0-8963-4f51-82a5-8929c98aaa8b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6b24f00c-4bf5-4271-9a95-f560bb176809}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {ad43bbe0-8963-4f51-82a5-8929c98aaa8b}, !- Thermal Zone
  {537570c4-ae0d-4b35-91dc-584e7134330d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {8434b5b6-7b27-4280-83f7-f0fc74a51f6c}, !- Handle
  Office WholeBuilding - Lg Office Thermostat 10, !- Name
  {8ef46b3d-4fca-44a3-9ab0-362244f4ef46}, !- Heating Setpoint Temperature Schedule Name
  {6eb73772-cf4e-495d-a629-deac0cad3b93}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ce9bd765-f65b-48e9-a482-50486f16c657}, !- Handle
  Perimeter_mid_ZN_4 ZN,                  !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {49aac22f-f478-4e8c-b7f6-fd77edb2b5cb}, !- Zone Air Inlet Port List
  {7b31195f-bb34-4ad9-8791-990eff5d9b15}, !- Zone Air Exhaust Port List
  {2d6c97cd-6603-4366-9d32-a70fb83b3f36}, !- Zone Air Node Name
  {42b56dbe-a11d-4450-9d55-d3e10d219803}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d5e456f4-90ad-412f-92c7-bca60ce28f9e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6bc1e37b-fb15-44ef-9bd1-ee60e8c000c4}, !- Handle
  Node 13,                                !- Name
  {2d6c97cd-6603-4366-9d32-a70fb83b3f36}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d6c97cd-6603-4366-9d32-a70fb83b3f36}, !- Handle
  {85c599d0-f2af-4dac-87dc-8bd2bc78b9fb}, !- Name
  {ce9bd765-f65b-48e9-a482-50486f16c657}, !- Source Object
  11,                                     !- Outlet Port
  {6bc1e37b-fb15-44ef-9bd1-ee60e8c000c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {49aac22f-f478-4e8c-b7f6-fd77edb2b5cb}, !- Handle
  Port List 25,                           !- Name
  {ce9bd765-f65b-48e9-a482-50486f16c657}, !- HVAC Component
  {f5c665e8-9d19-46b2-a447-894f82cfee70}; !- Port 1

OS:PortList,
  {7b31195f-bb34-4ad9-8791-990eff5d9b15}, !- Handle
  Port List 26,                           !- Name
  {ce9bd765-f65b-48e9-a482-50486f16c657}; !- HVAC Component

OS:Sizing:Zone,
  {f5d0c311-1abc-4a92-a6a7-4d3eab022a5e}, !- Handle
  {ce9bd765-f65b-48e9-a482-50486f16c657}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a43b630f-ea15-4b5d-929c-2e1518b98c84}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {ce9bd765-f65b-48e9-a482-50486f16c657}, !- Thermal Zone
  {fda56105-8c81-46e2-b9f9-5f9b70ffe880}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {d5e456f4-90ad-412f-92c7-bca60ce28f9e}, !- Handle
  Office WholeBuilding - Lg Office Thermostat 11, !- Name
  {8ef46b3d-4fca-44a3-9ab0-362244f4ef46}, !- Heating Setpoint Temperature Schedule Name
  {6eb73772-cf4e-495d-a629-deac0cad3b93}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eceacf2d-405c-4c1e-b5a8-521f1be5b06f}, !- Handle
  Perimeter_mid_ZN_1 ZN,                  !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {86979a6c-1f54-456e-bf7d-96b24f20d700}, !- Zone Air Inlet Port List
  {cdf1d465-ec5e-48ad-93d8-15f5ba9f9628}, !- Zone Air Exhaust Port List
  {068f4391-fc42-433e-b2e9-80a848cfed32}, !- Zone Air Node Name
  {ee804388-291f-4ad2-b12c-147c0063be12}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c19e7cbb-00aa-4d42-8398-d0f1b01b7fe3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {52d3a4a4-35fa-4141-9013-3c60bd954fdc}, !- Handle
  Node 14,                                !- Name
  {068f4391-fc42-433e-b2e9-80a848cfed32}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {068f4391-fc42-433e-b2e9-80a848cfed32}, !- Handle
  {c1f38717-57f1-408d-8bfc-32f31e175ca0}, !- Name
  {eceacf2d-405c-4c1e-b5a8-521f1be5b06f}, !- Source Object
  11,                                     !- Outlet Port
  {52d3a4a4-35fa-4141-9013-3c60bd954fdc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {86979a6c-1f54-456e-bf7d-96b24f20d700}, !- Handle
  Port List 27,                           !- Name
  {eceacf2d-405c-4c1e-b5a8-521f1be5b06f}, !- HVAC Component
  {f77f8198-3bca-494f-8ad2-9c26cecf40b5}; !- Port 1

OS:PortList,
  {cdf1d465-ec5e-48ad-93d8-15f5ba9f9628}, !- Handle
  Port List 28,                           !- Name
  {eceacf2d-405c-4c1e-b5a8-521f1be5b06f}; !- HVAC Component

OS:Sizing:Zone,
  {4acad973-dbd8-49a1-9a4e-77cb8375f2b3}, !- Handle
  {eceacf2d-405c-4c1e-b5a8-521f1be5b06f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6cf4396e-f941-4a99-905d-15a07e68259c}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {eceacf2d-405c-4c1e-b5a8-521f1be5b06f}, !- Thermal Zone
  {3ea2be02-6e64-4071-bc60-30b9b16f1e95}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {c19e7cbb-00aa-4d42-8398-d0f1b01b7fe3}, !- Handle
  Office WholeBuilding - Lg Office Thermostat 12, !- Name
  {8ef46b3d-4fca-44a3-9ab0-362244f4ef46}, !- Heating Setpoint Temperature Schedule Name
  {6eb73772-cf4e-495d-a629-deac0cad3b93}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {66d36fa2-2f72-41f6-ba33-270906fa984f}, !- Handle
  Basement ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4bb76a02-2678-420c-a286-61c2fc5f7b57}, !- Zone Air Inlet Port List
  {3095989a-6a0d-42c0-ab34-f59e39ad95c7}, !- Zone Air Exhaust Port List
  {528f1280-1d2e-400c-8475-83818b9f0141}, !- Zone Air Node Name
  {0ad43973-7a87-4591-80d0-be7987b5a6e9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {52eca5c2-d751-4531-ba01-572a323abce1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6570ec74-e64e-481b-9ecf-fb06328c6b2a}, !- Handle
  Node 15,                                !- Name
  {528f1280-1d2e-400c-8475-83818b9f0141}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {528f1280-1d2e-400c-8475-83818b9f0141}, !- Handle
  {09c3a6f1-ab44-408d-b19c-05287e18af5d}, !- Name
  {66d36fa2-2f72-41f6-ba33-270906fa984f}, !- Source Object
  11,                                     !- Outlet Port
  {6570ec74-e64e-481b-9ecf-fb06328c6b2a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4bb76a02-2678-420c-a286-61c2fc5f7b57}, !- Handle
  Port List 29,                           !- Name
  {66d36fa2-2f72-41f6-ba33-270906fa984f}, !- HVAC Component
  {a33cadda-810b-4cf8-acb7-31985de21b14}; !- Port 1

OS:PortList,
  {3095989a-6a0d-42c0-ab34-f59e39ad95c7}, !- Handle
  Port List 30,                           !- Name
  {66d36fa2-2f72-41f6-ba33-270906fa984f}; !- HVAC Component

OS:Sizing:Zone,
  {08d37f7a-ef96-48b4-a25d-76241d0f3d8e}, !- Handle
  {66d36fa2-2f72-41f6-ba33-270906fa984f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3319cdd2-b67f-4eb6-9104-6f7a9e91423d}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {66d36fa2-2f72-41f6-ba33-270906fa984f}, !- Thermal Zone
  {1ef0d84b-10f3-47a4-bb09-e39465543af4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {52eca5c2-d751-4531-ba01-572a323abce1}, !- Handle
  Office WholeBuilding - Lg Office Thermostat 13, !- Name
  {8ef46b3d-4fca-44a3-9ab0-362244f4ef46}, !- Heating Setpoint Temperature Schedule Name
  {6eb73772-cf4e-495d-a629-deac0cad3b93}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0414d271-3733-41b8-a9cc-b2a378bbecf7}, !- Handle
  Perimeter_mid_ZN_3 ZN,                  !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f7d093ce-40d5-4933-bb4b-878cedcb7c66}, !- Zone Air Inlet Port List
  {3d629382-900b-4765-8405-82521d3f6624}, !- Zone Air Exhaust Port List
  {fbf64ac3-a25d-4cfc-8a11-480e32115b8c}, !- Zone Air Node Name
  {b4256554-ef07-4c43-bde0-d0ff6691c3c1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1c4f0c6a-d328-4b05-9291-bf9318f9515a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2dbfb47e-f589-488f-bd9d-f98a84c30787}, !- Handle
  Node 16,                                !- Name
  {fbf64ac3-a25d-4cfc-8a11-480e32115b8c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fbf64ac3-a25d-4cfc-8a11-480e32115b8c}, !- Handle
  {88db7fe4-0c2a-4f8a-ac1b-0340cb2d0917}, !- Name
  {0414d271-3733-41b8-a9cc-b2a378bbecf7}, !- Source Object
  11,                                     !- Outlet Port
  {2dbfb47e-f589-488f-bd9d-f98a84c30787}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7d093ce-40d5-4933-bb4b-878cedcb7c66}, !- Handle
  Port List 31,                           !- Name
  {0414d271-3733-41b8-a9cc-b2a378bbecf7}, !- HVAC Component
  {8519470e-cf7c-4606-b578-525c4d44e0c3}; !- Port 1

OS:PortList,
  {3d629382-900b-4765-8405-82521d3f6624}, !- Handle
  Port List 32,                           !- Name
  {0414d271-3733-41b8-a9cc-b2a378bbecf7}; !- HVAC Component

OS:Sizing:Zone,
  {5d42add5-7de4-4369-802d-e196bca5a09c}, !- Handle
  {0414d271-3733-41b8-a9cc-b2a378bbecf7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e77b5405-2ad7-4c84-ab48-413a3e691eac}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {0414d271-3733-41b8-a9cc-b2a378bbecf7}, !- Thermal Zone
  {7d078b39-1a3f-4d79-8574-ced830d77627}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {1c4f0c6a-d328-4b05-9291-bf9318f9515a}, !- Handle
  Office WholeBuilding - Lg Office Thermostat 14, !- Name
  {8ef46b3d-4fca-44a3-9ab0-362244f4ef46}, !- Heating Setpoint Temperature Schedule Name
  {6eb73772-cf4e-495d-a629-deac0cad3b93}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {538a0c8e-22ee-429b-9c5a-0c394fc65434}, !- Handle
  Core_top ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c622008a-d991-4e22-a4f9-25f0afd9b03c}, !- Zone Air Inlet Port List
  {f288af94-72ac-48d6-93ec-aa4753d47673}, !- Zone Air Exhaust Port List
  {558801e8-54b5-44af-bee0-ec8cb3fe8b86}, !- Zone Air Node Name
  {6d492f89-1ab3-4349-8072-0a0b234b2511}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8535daf3-a532-4fff-b33e-6ab98c1b7837}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {39345742-02a5-428e-b0ca-5299f7164afc}, !- Handle
  Node 17,                                !- Name
  {558801e8-54b5-44af-bee0-ec8cb3fe8b86}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {558801e8-54b5-44af-bee0-ec8cb3fe8b86}, !- Handle
  {0ef7511a-ccfe-4b48-9828-b6eb7919f965}, !- Name
  {538a0c8e-22ee-429b-9c5a-0c394fc65434}, !- Source Object
  11,                                     !- Outlet Port
  {39345742-02a5-428e-b0ca-5299f7164afc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c622008a-d991-4e22-a4f9-25f0afd9b03c}, !- Handle
  Port List 33,                           !- Name
  {538a0c8e-22ee-429b-9c5a-0c394fc65434}, !- HVAC Component
  {8bdf6fdf-1954-4dab-8d8f-331af34d339a}; !- Port 1

OS:PortList,
  {f288af94-72ac-48d6-93ec-aa4753d47673}, !- Handle
  Port List 34,                           !- Name
  {538a0c8e-22ee-429b-9c5a-0c394fc65434}; !- HVAC Component

OS:Sizing:Zone,
  {8b6d6d8e-dc9f-40ab-a99b-05208ae242db}, !- Handle
  {538a0c8e-22ee-429b-9c5a-0c394fc65434}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2b1cfaa5-81f8-4565-a778-da21f3d45059}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {538a0c8e-22ee-429b-9c5a-0c394fc65434}, !- Thermal Zone
  {7ea83b43-e1d6-401c-932f-734c254b7ee0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {8535daf3-a532-4fff-b33e-6ab98c1b7837}, !- Handle
  Office WholeBuilding - Lg Office Thermostat 15, !- Name
  {8ef46b3d-4fca-44a3-9ab0-362244f4ef46}, !- Heating Setpoint Temperature Schedule Name
  {6eb73772-cf4e-495d-a629-deac0cad3b93}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3e2946d0-0e29-411e-9fac-2a9609dd2285}, !- Handle
  MidFloor_Plenum ZN,                     !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {876e154a-4477-48b1-b227-0903cfee89a1}, !- Zone Air Inlet Port List
  {d2d05989-3060-4168-a2ee-5e234653891b}, !- Zone Air Exhaust Port List
  {5990b1b1-62b5-4f00-a843-5e2175f5bcef}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b2a575c8-9452-408d-99db-b9e25b26d714}, !- Handle
  Node 18,                                !- Name
  {5990b1b1-62b5-4f00-a843-5e2175f5bcef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5990b1b1-62b5-4f00-a843-5e2175f5bcef}, !- Handle
  {8e297f0a-4a7e-49b4-9ada-6b278fa15c72}, !- Name
  {3e2946d0-0e29-411e-9fac-2a9609dd2285}, !- Source Object
  11,                                     !- Outlet Port
  {b2a575c8-9452-408d-99db-b9e25b26d714}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {876e154a-4477-48b1-b227-0903cfee89a1}, !- Handle
  Port List 35,                           !- Name
  {3e2946d0-0e29-411e-9fac-2a9609dd2285}; !- HVAC Component

OS:PortList,
  {d2d05989-3060-4168-a2ee-5e234653891b}, !- Handle
  Port List 36,                           !- Name
  {3e2946d0-0e29-411e-9fac-2a9609dd2285}; !- HVAC Component

OS:Sizing:Zone,
  {ee8d520c-1e32-44b0-b8d3-b948f5df1ac3}, !- Handle
  {3e2946d0-0e29-411e-9fac-2a9609dd2285}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e8921f57-e805-4152-9401-5497d180cb53}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {3e2946d0-0e29-411e-9fac-2a9609dd2285}; !- Thermal Zone

OS:ThermalZone,
  {317e3bbe-eff7-46df-91a9-9ac0f31a091e}, !- Handle
  Perimeter_top_ZN_1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e5bd8e26-4abb-4302-a4bb-939a6e168666}, !- Zone Air Inlet Port List
  {02349835-45bb-4773-a6cb-8fd48407f56a}, !- Zone Air Exhaust Port List
  {499cdf2d-00b6-4baa-a64a-4a81c86fbe8b}, !- Zone Air Node Name
  {1d78bd91-1ca4-40dd-a26f-40d3a45faa6b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ef09d62a-bac0-4e20-8a72-b6ebd2911cbc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f9b9a467-5d96-4905-9006-5c3ec9d0dc06}, !- Handle
  Node 19,                                !- Name
  {499cdf2d-00b6-4baa-a64a-4a81c86fbe8b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {499cdf2d-00b6-4baa-a64a-4a81c86fbe8b}, !- Handle
  {8cf3260c-7822-4f1b-a498-2e05da072149}, !- Name
  {317e3bbe-eff7-46df-91a9-9ac0f31a091e}, !- Source Object
  11,                                     !- Outlet Port
  {f9b9a467-5d96-4905-9006-5c3ec9d0dc06}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e5bd8e26-4abb-4302-a4bb-939a6e168666}, !- Handle
  Port List 37,                           !- Name
  {317e3bbe-eff7-46df-91a9-9ac0f31a091e}, !- HVAC Component
  {8f7c2722-78f4-4826-940d-acf48c2c997b}; !- Port 1

OS:PortList,
  {02349835-45bb-4773-a6cb-8fd48407f56a}, !- Handle
  Port List 38,                           !- Name
  {317e3bbe-eff7-46df-91a9-9ac0f31a091e}; !- HVAC Component

OS:Sizing:Zone,
  {ab8e85e6-4037-4295-953d-7f68b892875a}, !- Handle
  {317e3bbe-eff7-46df-91a9-9ac0f31a091e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6d3195b0-1074-40f9-9b01-2643e20b06a1}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {317e3bbe-eff7-46df-91a9-9ac0f31a091e}, !- Thermal Zone
  {b24021c2-088c-4a64-851a-8303e4cd7adb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {ef09d62a-bac0-4e20-8a72-b6ebd2911cbc}, !- Handle
  Office WholeBuilding - Lg Office Thermostat 16, !- Name
  {8ef46b3d-4fca-44a3-9ab0-362244f4ef46}, !- Heating Setpoint Temperature Schedule Name
  {6eb73772-cf4e-495d-a629-deac0cad3b93}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {dd982908-ad50-4bcf-8c85-41ac66070238}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c55b4da0-b41f-44c7-8920-1b7cb453e76a}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {6c989a93-f928-4475-847d-9b32021587b5}, !- Plant Side Inlet Node Name
  {f49f9f35-8c9d-4901-9d6f-818383c9ff9c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {65401d81-c08e-403c-b85f-18dae6afce67}, !- Demand Side Inlet Node Name
  {73f87d5f-cd6d-466b-b031-531795ae6584}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {402f3825-6434-4bf2-8ac6-f0938d8cd42d}, !- Handle
  {dd982908-ad50-4bcf-8c85-41ac66070238}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {56857ed1-9176-4a69-bd18-105811c5d912}, !- Handle
  Node 20,                                !- Name
  {6c989a93-f928-4475-847d-9b32021587b5}, !- Inlet Port
  {01837635-a9d9-4c50-b245-dc06a2fe705c}; !- Outlet Port

OS:Node,
  {c55b4da0-b41f-44c7-8920-1b7cb453e76a}, !- Handle
  Node 21,                                !- Name
  {ed472ad8-81bc-40a0-bc8d-151b95c29a48}, !- Inlet Port
  {f49f9f35-8c9d-4901-9d6f-818383c9ff9c}; !- Outlet Port

OS:Node,
  {64f6f7b9-f5e7-4d3e-9516-bd647177d586}, !- Handle
  Node 22,                                !- Name
  {5eb2f5ed-a90c-4dad-a06c-b740c101435d}, !- Inlet Port
  {b93bd9f0-3a1f-4c5b-9ce9-4f2e322caf61}; !- Outlet Port

OS:Connector:Mixer,
  {49297e8d-b536-4ff2-b753-fd1c2b84dd69}, !- Handle
  Connector Mixer 1,                      !- Name
  {6bd645f6-38ea-41c9-9ba2-9e3475af2aca}, !- Outlet Branch Name
  {f3c571c5-1dd2-4706-a381-6221722a7279}, !- Inlet Branch Name 1
  {7a5f8a8c-8cf8-4550-b98d-4911363de05b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f1445bbd-06bf-45b3-85a8-8505b99c202a}, !- Handle
  Connector Splitter 1,                   !- Name
  {ca09e8c6-58f3-469e-b745-622a87ea55f0}, !- Inlet Branch Name
  {5eb2f5ed-a90c-4dad-a06c-b740c101435d}, !- Outlet Branch Name 1
  {f190f742-f773-4339-b669-ea639fbf9816}; !- Outlet Branch Name 2

OS:Connection,
  {6c989a93-f928-4475-847d-9b32021587b5}, !- Handle
  {8cb873a9-73ee-4e86-8137-1bbb2ca940c2}, !- Name
  {dd982908-ad50-4bcf-8c85-41ac66070238}, !- Source Object
  13,                                     !- Outlet Port
  {56857ed1-9176-4a69-bd18-105811c5d912}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5eb2f5ed-a90c-4dad-a06c-b740c101435d}, !- Handle
  {e647f204-6f73-43cf-9676-38f6b14ad742}, !- Name
  {f1445bbd-06bf-45b3-85a8-8505b99c202a}, !- Source Object
  3,                                      !- Outlet Port
  {64f6f7b9-f5e7-4d3e-9516-bd647177d586}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f49f9f35-8c9d-4901-9d6f-818383c9ff9c}, !- Handle
  {b39a04ba-0258-4045-b6f3-17349cb5613e}, !- Name
  {c55b4da0-b41f-44c7-8920-1b7cb453e76a}, !- Source Object
  3,                                      !- Outlet Port
  {dd982908-ad50-4bcf-8c85-41ac66070238}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {da314914-42ba-4c68-86b2-7cd65ad22352}, !- Handle
  Node 23,                                !- Name
  {65401d81-c08e-403c-b85f-18dae6afce67}, !- Inlet Port
  {b3400a2b-a2ed-484a-9be8-42629ede5850}; !- Outlet Port

OS:Node,
  {0264cb2e-368f-4e43-99ea-fcbabfb84068}, !- Handle
  Node 24,                                !- Name
  {fcad4d1f-76ae-4a07-b84f-6e56f1b0f1fb}, !- Inlet Port
  {73f87d5f-cd6d-466b-b031-531795ae6584}; !- Outlet Port

OS:Node,
  {47874e88-035e-453f-9b5d-d6e456e21a58}, !- Handle
  Node 25,                                !- Name
  {4610f1b5-66f7-4815-b0c3-520a3ccbb571}, !- Inlet Port
  {0b9d42fa-47f1-41f0-a49a-a618f6fcc633}; !- Outlet Port

OS:Connector:Mixer,
  {3ec32509-bb88-4724-baef-c3d4e556786e}, !- Handle
  Connector Mixer 2,                      !- Name
  {c1d5a87c-9f9f-4087-9293-9e2468feff5a}, !- Outlet Branch Name
  {ad9f81f8-994d-4086-ae1f-5d7cf7458398}, !- Inlet Branch Name 1
  {ce27ae3f-c8e9-443e-b1cc-e92509a392d3}, !- Inlet Branch Name 2
  {79cd200d-3de0-447a-8256-e471dca38b77}, !- Inlet Branch Name 3
  {a75f31d1-af76-455a-9f57-f4d5a58eb35f}, !- Inlet Branch Name 4
  {51e1b732-00bc-4a57-a76e-095552d7b88e}, !- Inlet Branch Name 5
  {2bcdde4d-4838-4f66-9822-dae7fe94f22e}, !- Inlet Branch Name 6
  {a3d0d099-60a8-45d7-9982-0b399f06e732}, !- Inlet Branch Name 7
  {c2bb2b58-0f69-4a2f-bc11-5046b7853288}, !- Inlet Branch Name 8
  {384661c1-a7c9-4175-b4c9-c4efc4376689}, !- Inlet Branch Name 9
  {1a547e9a-cb06-4156-8ee3-4225a29362cd}, !- Inlet Branch Name 10
  {1fad1978-06fa-4f7b-9f0c-6e645fc58691}, !- Inlet Branch Name 11
  {3034fc79-991e-45d5-a1c7-fd5db0ef56b3}, !- Inlet Branch Name 12
  {78e6d428-f88e-4115-8e3c-aa7c6d93a070}, !- Inlet Branch Name 13
  {c990a35f-ee0c-43f9-9b6a-16909b10cfab}, !- Inlet Branch Name 14
  {72376243-0daa-49e9-9798-6aee6f5ae590}, !- Inlet Branch Name 15
  {16e90b32-209c-40bc-9dab-98557396e666}, !- Inlet Branch Name 16
  {9b98fd2f-5383-4737-b73e-c172d794e7d2}, !- Inlet Branch Name 17
  {7a28fd20-d3fd-404d-8bd4-e84b6df8a7f9}, !- Inlet Branch Name 18
  {3e359b3f-8e84-4e31-83ad-899553e15e00}, !- Inlet Branch Name 19
  {875cd66b-06ac-4cd3-87aa-fff1a904b4a2}, !- Inlet Branch Name 20
  {082481a0-31ef-4915-96ec-8c0adbc546db}; !- Inlet Branch Name 21

OS:Connector:Splitter,
  {4018412b-92fc-4584-a449-302fce55be56}, !- Handle
  Connector Splitter 2,                   !- Name
  {067f1731-18a1-472f-a8f8-9b6b2bb6b38f}, !- Inlet Branch Name
  {4610f1b5-66f7-4815-b0c3-520a3ccbb571}, !- Outlet Branch Name 1
  {5fca63d7-cfa6-488b-b886-e7011abecd23}, !- Outlet Branch Name 2
  {e71b1e94-2e1b-45e6-ae34-c8ecbae68f96}, !- Outlet Branch Name 3
  {23f108c0-f6cf-4c06-86e3-ccc107b1d3d0}, !- Outlet Branch Name 4
  {34d79768-2780-488e-a792-dfef5302e1d7}, !- Outlet Branch Name 5
  {515ba2d3-ba35-40b4-bc9c-1b1e3d802fe7}, !- Outlet Branch Name 6
  {94d5688b-2775-4f20-9038-7497b046ef70}, !- Outlet Branch Name 7
  {17273a3c-8602-4490-84bc-b18706a2de84}, !- Outlet Branch Name 8
  {aefa13ea-da84-4865-a697-cb220c8b0528}, !- Outlet Branch Name 9
  {31a23c99-e596-49c5-8a42-9ffc15a11f80}, !- Outlet Branch Name 10
  {5212c2b0-5008-4ff7-ad4f-01b38a624657}, !- Outlet Branch Name 11
  {b8303639-b140-46c7-a6cb-eeb8a5027f43}, !- Outlet Branch Name 12
  {3317b364-73d2-4bfd-b6a2-40d93f20d459}, !- Outlet Branch Name 13
  {48f45d25-436c-43e5-9e9f-b5c352195657}, !- Outlet Branch Name 14
  {a445a05b-d890-4f32-b29c-532627606edf}, !- Outlet Branch Name 15
  {a7c85200-f8db-4634-abaf-0c057bc43577}, !- Outlet Branch Name 16
  {82003e2e-f1d3-4a71-85da-516bff82058f}, !- Outlet Branch Name 17
  {071f9f76-75ab-4527-8f67-a48aab06cdf7}, !- Outlet Branch Name 18
  {75c93d1f-157e-4cb0-92a9-3f3570a061a6}, !- Outlet Branch Name 19
  {6c10c6a0-93c4-4dd2-9d26-d087d7c223fb}, !- Outlet Branch Name 20
  {82c96273-35bb-4155-a414-299e076b0054}; !- Outlet Branch Name 21

OS:Connection,
  {65401d81-c08e-403c-b85f-18dae6afce67}, !- Handle
  {a250635d-d719-43ad-b091-276bab52ebcf}, !- Name
  {dd982908-ad50-4bcf-8c85-41ac66070238}, !- Source Object
  16,                                     !- Outlet Port
  {da314914-42ba-4c68-86b2-7cd65ad22352}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4610f1b5-66f7-4815-b0c3-520a3ccbb571}, !- Handle
  {448cfb0d-ff01-46ac-b087-4041c291946b}, !- Name
  {4018412b-92fc-4584-a449-302fce55be56}, !- Source Object
  3,                                      !- Outlet Port
  {47874e88-035e-453f-9b5d-d6e456e21a58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73f87d5f-cd6d-466b-b031-531795ae6584}, !- Handle
  {4bd17905-fd64-4777-bed7-4af2bc3f2818}, !- Name
  {0264cb2e-368f-4e43-99ea-fcbabfb84068}, !- Source Object
  3,                                      !- Outlet Port
  {dd982908-ad50-4bcf-8c85-41ac66070238}, !- Target Object
  17;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {e39b08e2-cde8-4860-874f-d1bd6a9405e5}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {e6983a8d-4d81-4825-acf0-476272b845fc}, !- Schedule Type Limits Name
  {3357a954-400e-4205-883f-0ee2ea980670}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3357a954-400e-4205-883f-0ee2ea980670}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {e6983a8d-4d81-4825-acf0-476272b845fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {7e85b3d1-54c6-467f-bd28-a65fb72a6257}, !- Handle
  Hot water loop setpoint manager,        !- Name
  Temperature,                            !- Control Variable
  {e39b08e2-cde8-4860-874f-d1bd6a9405e5}, !- Schedule Name
  {c55b4da0-b41f-44c7-8920-1b7cb453e76a}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {c7f09e1a-98ec-4690-9f8b-0ac3fb899af0}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {01837635-a9d9-4c50-b245-dc06a2fe705c}, !- Inlet Node Name
  {2aeb4f04-a501-4ef3-8e87-c98b1df89380}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {3c5538cc-ac9c-4df5-a7a0-42fc2f279224}, !- Handle
  Node 26,                                !- Name
  {2aeb4f04-a501-4ef3-8e87-c98b1df89380}, !- Inlet Port
  {ca09e8c6-58f3-469e-b745-622a87ea55f0}; !- Outlet Port

OS:Connection,
  {01837635-a9d9-4c50-b245-dc06a2fe705c}, !- Handle
  {1d06c641-a248-48cd-8a04-071519a6af95}, !- Name
  {56857ed1-9176-4a69-bd18-105811c5d912}, !- Source Object
  3,                                      !- Outlet Port
  {c7f09e1a-98ec-4690-9f8b-0ac3fb899af0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2aeb4f04-a501-4ef3-8e87-c98b1df89380}, !- Handle
  {7c515437-4235-4c45-ace6-837475cfad39}, !- Name
  {c7f09e1a-98ec-4690-9f8b-0ac3fb899af0}, !- Source Object
  3,                                      !- Outlet Port
  {3c5538cc-ac9c-4df5-a7a0-42fc2f279224}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca09e8c6-58f3-469e-b745-622a87ea55f0}, !- Handle
  {6cd9b1b8-6d78-4d19-9c8e-0240d8e52f18}, !- Name
  {3c5538cc-ac9c-4df5-a7a0-42fc2f279224}, !- Source Object
  3,                                      !- Outlet Port
  {f1445bbd-06bf-45b3-85a8-8505b99c202a}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {2d6d4d09-b072-42e3-9a94-8dc5b3e7d9f9}, !- Handle
  Hot Water Loop Boiler 4792kBtu/hr 0.74 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.74,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {68b53096-e7c0-48cd-bd91-3a65a9779254}, !- Normalized Boiler Efficiency Curve Name
  82.2222222222223,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {b93bd9f0-3a1f-4c5b-9ce9-4f2e322caf61}, !- Boiler Water Inlet Node Name
  {85eeba3d-ee89-4c28-9720-200ac849e5c8}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Node,
  {f7a91801-bf0e-4cab-be87-c8e392cb9f71}, !- Handle
  Node 27,                                !- Name
  {85eeba3d-ee89-4c28-9720-200ac849e5c8}, !- Inlet Port
  {f3c571c5-1dd2-4706-a381-6221722a7279}; !- Outlet Port

OS:Connection,
  {b93bd9f0-3a1f-4c5b-9ce9-4f2e322caf61}, !- Handle
  {7ccf973a-3361-4858-80f2-b0fed2f63efe}, !- Name
  {64f6f7b9-f5e7-4d3e-9516-bd647177d586}, !- Source Object
  3,                                      !- Outlet Port
  {2d6d4d09-b072-42e3-9a94-8dc5b3e7d9f9}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {85eeba3d-ee89-4c28-9720-200ac849e5c8}, !- Handle
  {5589ef6d-575e-41e3-a91d-bb58fdc1fb56}, !- Name
  {2d6d4d09-b072-42e3-9a94-8dc5b3e7d9f9}, !- Source Object
  13,                                     !- Outlet Port
  {f7a91801-bf0e-4cab-be87-c8e392cb9f71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3c571c5-1dd2-4706-a381-6221722a7279}, !- Handle
  {1c770dc1-f055-4257-845f-2efc045b59ad}, !- Name
  {f7a91801-bf0e-4cab-be87-c8e392cb9f71}, !- Source Object
  3,                                      !- Outlet Port
  {49297e8d-b536-4ff2-b753-fd1c2b84dd69}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {eb205c79-1495-4e01-a6ae-f7d7987a51a8}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {7c906ae3-fb15-4e36-9e70-4fd2f267b734}, !- Inlet Node Name
  {d2807bb3-cb14-4335-95c2-f361b202f11e}; !- Outlet Node Name

OS:Node,
  {51d62cbb-2833-419c-b9f3-dc34ed9956de}, !- Handle
  Node 28,                                !- Name
  {f190f742-f773-4339-b669-ea639fbf9816}, !- Inlet Port
  {7c906ae3-fb15-4e36-9e70-4fd2f267b734}; !- Outlet Port

OS:Connection,
  {f190f742-f773-4339-b669-ea639fbf9816}, !- Handle
  {ecccd8ea-a8ba-414b-a6be-5eb56c145198}, !- Name
  {f1445bbd-06bf-45b3-85a8-8505b99c202a}, !- Source Object
  4,                                      !- Outlet Port
  {51d62cbb-2833-419c-b9f3-dc34ed9956de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {213a49fb-85f2-409a-8c61-4c1f4dbb0c78}, !- Handle
  Node 29,                                !- Name
  {d2807bb3-cb14-4335-95c2-f361b202f11e}, !- Inlet Port
  {7a5f8a8c-8cf8-4550-b98d-4911363de05b}; !- Outlet Port

OS:Connection,
  {7c906ae3-fb15-4e36-9e70-4fd2f267b734}, !- Handle
  {e860bfa3-692d-46ba-92fa-6a3cc5a06157}, !- Name
  {51d62cbb-2833-419c-b9f3-dc34ed9956de}, !- Source Object
  3,                                      !- Outlet Port
  {eb205c79-1495-4e01-a6ae-f7d7987a51a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2807bb3-cb14-4335-95c2-f361b202f11e}, !- Handle
  {06a53bd8-bd42-4b29-8f25-49bec1ee3c8c}, !- Name
  {eb205c79-1495-4e01-a6ae-f7d7987a51a8}, !- Source Object
  3,                                      !- Outlet Port
  {213a49fb-85f2-409a-8c61-4c1f4dbb0c78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a5f8a8c-8cf8-4550-b98d-4911363de05b}, !- Handle
  {6a8378e9-5623-491d-84ef-4e88c28c8633}, !- Name
  {213a49fb-85f2-409a-8c61-4c1f4dbb0c78}, !- Source Object
  3,                                      !- Outlet Port
  {49297e8d-b536-4ff2-b753-fd1c2b84dd69}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {45b5d6d0-cafa-419c-b549-c72519c28699}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {0b9d42fa-47f1-41f0-a49a-a618f6fcc633}, !- Inlet Node Name
  {3960b5a0-e65f-40e6-8417-57d52a038eac}; !- Outlet Node Name

OS:Node,
  {05e1c85b-f5db-44f0-8ddc-7d24c89ed230}, !- Handle
  Node 30,                                !- Name
  {3960b5a0-e65f-40e6-8417-57d52a038eac}, !- Inlet Port
  {ad9f81f8-994d-4086-ae1f-5d7cf7458398}; !- Outlet Port

OS:Connection,
  {0b9d42fa-47f1-41f0-a49a-a618f6fcc633}, !- Handle
  {ec1379e4-9890-4bd4-9370-625e0c8ad79c}, !- Name
  {47874e88-035e-453f-9b5d-d6e456e21a58}, !- Source Object
  3,                                      !- Outlet Port
  {45b5d6d0-cafa-419c-b549-c72519c28699}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3960b5a0-e65f-40e6-8417-57d52a038eac}, !- Handle
  {197dfe84-adc4-4efb-a26c-d0919bfd5f6f}, !- Name
  {45b5d6d0-cafa-419c-b549-c72519c28699}, !- Source Object
  3,                                      !- Outlet Port
  {05e1c85b-f5db-44f0-8ddc-7d24c89ed230}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad9f81f8-994d-4086-ae1f-5d7cf7458398}, !- Handle
  {bb3d0336-f208-4fa8-b793-9af2ec695315}, !- Name
  {05e1c85b-f5db-44f0-8ddc-7d24c89ed230}, !- Source Object
  3,                                      !- Outlet Port
  {3ec32509-bb88-4724-baef-c3d4e556786e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ee388985-eb64-4c40-9fe7-c5c7540ea20b}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {3e5797cc-00b8-47cd-bb10-47d2e764861f}, !- Inlet Node Name
  {ed472ad8-81bc-40a0-bc8d-151b95c29a48}; !- Outlet Node Name

OS:Node,
  {374aafee-aa0d-465c-a7ec-0a4df91a7768}, !- Handle
  Node 31,                                !- Name
  {6bd645f6-38ea-41c9-9ba2-9e3475af2aca}, !- Inlet Port
  {3e5797cc-00b8-47cd-bb10-47d2e764861f}; !- Outlet Port

OS:Connection,
  {6bd645f6-38ea-41c9-9ba2-9e3475af2aca}, !- Handle
  {da181158-af67-42e4-b4f3-cea7065f7fec}, !- Name
  {49297e8d-b536-4ff2-b753-fd1c2b84dd69}, !- Source Object
  2,                                      !- Outlet Port
  {374aafee-aa0d-465c-a7ec-0a4df91a7768}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e5797cc-00b8-47cd-bb10-47d2e764861f}, !- Handle
  {5631f318-ba7f-4bad-8f0e-f3836fd2003c}, !- Name
  {374aafee-aa0d-465c-a7ec-0a4df91a7768}, !- Source Object
  3,                                      !- Outlet Port
  {ee388985-eb64-4c40-9fe7-c5c7540ea20b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed472ad8-81bc-40a0-bc8d-151b95c29a48}, !- Handle
  {2d3f8c39-c8df-48fc-a623-5568caa47d8a}, !- Name
  {ee388985-eb64-4c40-9fe7-c5c7540ea20b}, !- Source Object
  3,                                      !- Outlet Port
  {c55b4da0-b41f-44c7-8920-1b7cb453e76a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {52cea4ec-6fbb-4a42-a15e-162429a9ff24}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {b3400a2b-a2ed-484a-9be8-42629ede5850}, !- Inlet Node Name
  {d1c28cb5-7fcd-4521-b958-19d6b4dc4074}; !- Outlet Node Name

OS:Node,
  {046ccd43-48b7-4b3a-9182-98d5d0d45c28}, !- Handle
  Node 32,                                !- Name
  {d1c28cb5-7fcd-4521-b958-19d6b4dc4074}, !- Inlet Port
  {067f1731-18a1-472f-a8f8-9b6b2bb6b38f}; !- Outlet Port

OS:Connection,
  {b3400a2b-a2ed-484a-9be8-42629ede5850}, !- Handle
  {3f37f5dc-f2ec-4fa6-96c9-00aa3a4f6a2c}, !- Name
  {da314914-42ba-4c68-86b2-7cd65ad22352}, !- Source Object
  3,                                      !- Outlet Port
  {52cea4ec-6fbb-4a42-a15e-162429a9ff24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1c28cb5-7fcd-4521-b958-19d6b4dc4074}, !- Handle
  {e7da7aee-8aa2-40ac-a936-b1f569cdaec8}, !- Name
  {52cea4ec-6fbb-4a42-a15e-162429a9ff24}, !- Source Object
  3,                                      !- Outlet Port
  {046ccd43-48b7-4b3a-9182-98d5d0d45c28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {067f1731-18a1-472f-a8f8-9b6b2bb6b38f}, !- Handle
  {3301c571-a5ce-490c-b4b1-196adb235f97}, !- Name
  {046ccd43-48b7-4b3a-9182-98d5d0d45c28}, !- Source Object
  3,                                      !- Outlet Port
  {4018412b-92fc-4584-a449-302fce55be56}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {147505f0-6932-4703-87ce-8ee38e675cf4}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {8fbf8c62-a4d5-4836-9926-9a3c54dfe5ca}, !- Inlet Node Name
  {fcad4d1f-76ae-4a07-b84f-6e56f1b0f1fb}; !- Outlet Node Name

OS:Node,
  {4e162f3b-835e-42c8-9b1d-06e0e4a18f46}, !- Handle
  Node 33,                                !- Name
  {c1d5a87c-9f9f-4087-9293-9e2468feff5a}, !- Inlet Port
  {8fbf8c62-a4d5-4836-9926-9a3c54dfe5ca}; !- Outlet Port

OS:Connection,
  {c1d5a87c-9f9f-4087-9293-9e2468feff5a}, !- Handle
  {e3204d21-f5d9-429c-9a8f-2787592bd725}, !- Name
  {3ec32509-bb88-4724-baef-c3d4e556786e}, !- Source Object
  2,                                      !- Outlet Port
  {4e162f3b-835e-42c8-9b1d-06e0e4a18f46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fbf8c62-a4d5-4836-9926-9a3c54dfe5ca}, !- Handle
  {07f79c0d-b382-45e6-9843-ba37419d3bc9}, !- Name
  {4e162f3b-835e-42c8-9b1d-06e0e4a18f46}, !- Source Object
  3,                                      !- Outlet Port
  {147505f0-6932-4703-87ce-8ee38e675cf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcad4d1f-76ae-4a07-b84f-6e56f1b0f1fb}, !- Handle
  {24365214-0e64-46ae-a67c-d81a6dc60383}, !- Name
  {147505f0-6932-4703-87ce-8ee38e675cf4}, !- Source Object
  3,                                      !- Outlet Port
  {0264cb2e-368f-4e43-99ea-fcbabfb84068}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {19ad7b0c-58b2-4c55-8041-79554ca30712}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {9482a754-1de1-4ddc-a2d7-9324df4ec8bc}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {b53df21d-8e1b-4464-8360-3bed112dda68}, !- Plant Side Inlet Node Name
  {1183a56c-fbf4-481c-8dad-2ab17d57383d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {4a2d9f96-9099-4e68-a731-9977c3a0e135}, !- Demand Side Inlet Node Name
  {ea013d43-48ad-445f-8152-a0765bfd3c9c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {d0fd7460-cfcb-4270-a37a-2bfdbeaad4ab}, !- Handle
  {19ad7b0c-58b2-4c55-8041-79554ca30712}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {f033544f-30c0-4490-8c6d-86c8247ef308}, !- Handle
  Node 34,                                !- Name
  {b53df21d-8e1b-4464-8360-3bed112dda68}, !- Inlet Port
  {db0f6e00-3feb-4aeb-91ea-e1bc23c1efd8}; !- Outlet Port

OS:Node,
  {9482a754-1de1-4ddc-a2d7-9324df4ec8bc}, !- Handle
  Node 35,                                !- Name
  {476836ea-e10e-497a-9b0c-0fe526066df1}, !- Inlet Port
  {1183a56c-fbf4-481c-8dad-2ab17d57383d}; !- Outlet Port

OS:Node,
  {6df3b77a-4415-4266-8fb4-a020db47a7b5}, !- Handle
  Node 36,                                !- Name
  {bc5a45d2-1f50-48fa-9cd6-5bac510afc8d}, !- Inlet Port
  {ddea3882-2ece-48d6-bba5-e436f08e77f7}; !- Outlet Port

OS:Connector:Mixer,
  {78f7b260-2b42-4e5f-9203-9feffc46c6e2}, !- Handle
  Connector Mixer 3,                      !- Name
  {34d016f6-f0c5-47e5-83af-1b98e831d002}, !- Outlet Branch Name
  {b22454f7-40b4-4983-8b69-3be7d640ee88}, !- Inlet Branch Name 1
  {8621de35-f71c-4b5a-b704-f9144de3e970}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e4064c4f-5210-4f88-bc92-c5bb2e62a6b5}, !- Handle
  Connector Splitter 3,                   !- Name
  {7e8216f1-5f21-4a67-ba19-ea53485c4069}, !- Inlet Branch Name
  {bc5a45d2-1f50-48fa-9cd6-5bac510afc8d}, !- Outlet Branch Name 1
  {1e2a0e2f-a821-4e05-b640-292286563025}; !- Outlet Branch Name 2

OS:Connection,
  {b53df21d-8e1b-4464-8360-3bed112dda68}, !- Handle
  {d611866f-66c4-4e21-8252-ed43e3a5b741}, !- Name
  {19ad7b0c-58b2-4c55-8041-79554ca30712}, !- Source Object
  13,                                     !- Outlet Port
  {f033544f-30c0-4490-8c6d-86c8247ef308}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc5a45d2-1f50-48fa-9cd6-5bac510afc8d}, !- Handle
  {138cd3ff-27f0-48a7-bdc7-6c6c3cfb77b0}, !- Name
  {e4064c4f-5210-4f88-bc92-c5bb2e62a6b5}, !- Source Object
  3,                                      !- Outlet Port
  {6df3b77a-4415-4266-8fb4-a020db47a7b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1183a56c-fbf4-481c-8dad-2ab17d57383d}, !- Handle
  {47db98fb-7d94-411d-9a74-77aff7ea3f62}, !- Name
  {9482a754-1de1-4ddc-a2d7-9324df4ec8bc}, !- Source Object
  3,                                      !- Outlet Port
  {19ad7b0c-58b2-4c55-8041-79554ca30712}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {ab78c7ce-8fb2-4484-ba38-4f71aca79810}, !- Handle
  Node 37,                                !- Name
  {4a2d9f96-9099-4e68-a731-9977c3a0e135}, !- Inlet Port
  {c5a5a4d7-1c53-4cb1-808a-453931c52770}; !- Outlet Port

OS:Node,
  {3b844476-9ad4-4d36-a67d-e506995045e6}, !- Handle
  Node 38,                                !- Name
  {3d5a1c59-6c4b-4925-8853-0d962079eaf5}, !- Inlet Port
  {ea013d43-48ad-445f-8152-a0765bfd3c9c}; !- Outlet Port

OS:Node,
  {9babd384-3602-4834-9857-6c3b2be9ccc3}, !- Handle
  Node 39,                                !- Name
  {72058963-4431-4e63-8aaa-49c777fb5efb}, !- Inlet Port
  {817ce66b-bef4-45c6-bb32-f011b45743d5}; !- Outlet Port

OS:Connector:Mixer,
  {9d87e1e3-d990-4866-8353-b218c8449f81}, !- Handle
  Connector Mixer 4,                      !- Name
  {30137991-3241-4a20-8e33-a10379de6c3d}, !- Outlet Branch Name
  {83d109d1-9bbe-4d2d-8859-62d22f9b80f7}, !- Inlet Branch Name 1
  {90847ae7-22c0-43d9-b007-f3a1c4feceff}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {3ab89365-7a90-4e50-bcb7-c5d110c0cce0}, !- Handle
  Connector Splitter 4,                   !- Name
  {ec0220d7-e02f-462b-accf-b35ca76b7332}, !- Inlet Branch Name
  {72058963-4431-4e63-8aaa-49c777fb5efb}, !- Outlet Branch Name 1
  {d65b1553-990b-4c83-b660-bc387f02207f}; !- Outlet Branch Name 2

OS:Connection,
  {4a2d9f96-9099-4e68-a731-9977c3a0e135}, !- Handle
  {66fecc81-22ea-42c7-8653-1efd6df2d447}, !- Name
  {19ad7b0c-58b2-4c55-8041-79554ca30712}, !- Source Object
  16,                                     !- Outlet Port
  {ab78c7ce-8fb2-4484-ba38-4f71aca79810}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72058963-4431-4e63-8aaa-49c777fb5efb}, !- Handle
  {af08420f-8b58-4efc-9a77-b49054848214}, !- Name
  {3ab89365-7a90-4e50-bcb7-c5d110c0cce0}, !- Source Object
  3,                                      !- Outlet Port
  {9babd384-3602-4834-9857-6c3b2be9ccc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea013d43-48ad-445f-8152-a0765bfd3c9c}, !- Handle
  {5d1aee20-825a-4bda-929e-c7d991046464}, !- Name
  {3b844476-9ad4-4d36-a67d-e506995045e6}, !- Source Object
  3,                                      !- Outlet Port
  {19ad7b0c-58b2-4c55-8041-79554ca30712}, !- Target Object
  17;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {c35546a2-7742-4d39-b650-2ebc30f5a949}, !- Handle
  Condenser Water Loop Temp - 70F,        !- Name
  {e6983a8d-4d81-4825-acf0-476272b845fc}, !- Schedule Type Limits Name
  {e8572ef6-3fe7-4e46-85d6-c6a95fc82caa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e8572ef6-3fe7-4e46-85d6-c6a95fc82caa}, !- Handle
  Condenser Water Loop Temp - 70F Default, !- Name
  {e6983a8d-4d81-4825-acf0-476272b845fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {ee198d55-0a94-457e-a7ca-579ebfe3a909}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {c35546a2-7742-4d39-b650-2ebc30f5a949}, !- Schedule Name
  {9482a754-1de1-4ddc-a2d7-9324df4ec8bc}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {46b961f5-8595-445a-892f-03424077d2ce}, !- Handle
  Condenser Water Loop Pump,              !- Name
  {db0f6e00-3feb-4aeb-91ea-e1bc23c1efd8}, !- Inlet Node Name
  {1c331ce9-9c2c-4348-907f-4d80bf1db3ee}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.936,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {2fe89035-9219-4a0b-96cf-8797b83e1a2f}, !- Handle
  Node 40,                                !- Name
  {1c331ce9-9c2c-4348-907f-4d80bf1db3ee}, !- Inlet Port
  {7e8216f1-5f21-4a67-ba19-ea53485c4069}; !- Outlet Port

OS:Connection,
  {db0f6e00-3feb-4aeb-91ea-e1bc23c1efd8}, !- Handle
  {cd05a9ae-5371-4049-8d6f-a0cfe34236dd}, !- Name
  {f033544f-30c0-4490-8c6d-86c8247ef308}, !- Source Object
  3,                                      !- Outlet Port
  {46b961f5-8595-445a-892f-03424077d2ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c331ce9-9c2c-4348-907f-4d80bf1db3ee}, !- Handle
  {3cf98e82-51b9-49db-b6f9-69207ab721d5}, !- Name
  {46b961f5-8595-445a-892f-03424077d2ce}, !- Source Object
  3,                                      !- Outlet Port
  {2fe89035-9219-4a0b-96cf-8797b83e1a2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e8216f1-5f21-4a67-ba19-ea53485c4069}, !- Handle
  {4ed6147a-b230-4a7e-9c4b-11c06dae5221}, !- Name
  {2fe89035-9219-4a0b-96cf-8797b83e1a2f}, !- Source Object
  3,                                      !- Outlet Port
  {e4064c4f-5210-4f88-bc92-c5bb2e62a6b5}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:SingleSpeed,
  {d4f9f7c4-051c-4ac5-9386-92b56585f6cd}, !- Handle
  Centrifugal Fan Cycling Open Cooling Tower 20.0 gpm/hp, !- Name
  {ddea3882-2ece-48d6-bba5-e436f08e77f7}, !- Water Inlet Node Name
  {09e39506-33b1-4116-a62f-839c63eebdde}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  114684.267321657,                       !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  2,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1;                                      !- Sizing Factor

OS:Node,
  {5d20e505-37e4-457a-b7eb-4851d74e4db6}, !- Handle
  Node 41,                                !- Name
  {09e39506-33b1-4116-a62f-839c63eebdde}, !- Inlet Port
  {b22454f7-40b4-4983-8b69-3be7d640ee88}; !- Outlet Port

OS:Connection,
  {ddea3882-2ece-48d6-bba5-e436f08e77f7}, !- Handle
  {a20665ed-08f5-422d-bdb5-88faa164d2c4}, !- Name
  {6df3b77a-4415-4266-8fb4-a020db47a7b5}, !- Source Object
  3,                                      !- Outlet Port
  {d4f9f7c4-051c-4ac5-9386-92b56585f6cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09e39506-33b1-4116-a62f-839c63eebdde}, !- Handle
  {aade05d3-f8b7-411d-a7e9-9524d61a2ae0}, !- Name
  {d4f9f7c4-051c-4ac5-9386-92b56585f6cd}, !- Source Object
  3,                                      !- Outlet Port
  {5d20e505-37e4-457a-b7eb-4851d74e4db6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b22454f7-40b4-4983-8b69-3be7d640ee88}, !- Handle
  {5be229d1-c38b-451a-89ba-706f80ca0820}, !- Name
  {5d20e505-37e4-457a-b7eb-4851d74e4db6}, !- Source Object
  3,                                      !- Outlet Port
  {78f7b260-2b42-4e5f-9203-9feffc46c6e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1f5e0086-dec6-4c0b-8237-89253cc28c0d}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {ec74d105-7850-48f3-af71-a716c9eeaf00}, !- Inlet Node Name
  {10954546-11aa-4d34-9622-32fad48d85fc}; !- Outlet Node Name

OS:Node,
  {6a561caf-529e-4bcc-aae8-2d729922fd60}, !- Handle
  Node 42,                                !- Name
  {1e2a0e2f-a821-4e05-b640-292286563025}, !- Inlet Port
  {ec74d105-7850-48f3-af71-a716c9eeaf00}; !- Outlet Port

OS:Connection,
  {1e2a0e2f-a821-4e05-b640-292286563025}, !- Handle
  {58bbe236-24b0-40ee-8c5b-9428d5537e99}, !- Name
  {e4064c4f-5210-4f88-bc92-c5bb2e62a6b5}, !- Source Object
  4,                                      !- Outlet Port
  {6a561caf-529e-4bcc-aae8-2d729922fd60}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81fedc25-722a-47ec-a996-b54984a88188}, !- Handle
  Node 43,                                !- Name
  {10954546-11aa-4d34-9622-32fad48d85fc}, !- Inlet Port
  {8621de35-f71c-4b5a-b704-f9144de3e970}; !- Outlet Port

OS:Connection,
  {ec74d105-7850-48f3-af71-a716c9eeaf00}, !- Handle
  {4382e69b-9566-409a-acb5-abf9ab5dbaf4}, !- Name
  {6a561caf-529e-4bcc-aae8-2d729922fd60}, !- Source Object
  3,                                      !- Outlet Port
  {1f5e0086-dec6-4c0b-8237-89253cc28c0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10954546-11aa-4d34-9622-32fad48d85fc}, !- Handle
  {b6d9336c-27a3-46fb-ae22-7f6504884598}, !- Name
  {1f5e0086-dec6-4c0b-8237-89253cc28c0d}, !- Source Object
  3,                                      !- Outlet Port
  {81fedc25-722a-47ec-a996-b54984a88188}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8621de35-f71c-4b5a-b704-f9144de3e970}, !- Handle
  {dd6e6acd-5a2c-498b-89d5-41cf5f42174d}, !- Name
  {81fedc25-722a-47ec-a996-b54984a88188}, !- Source Object
